ICEF Sustainable Data Centers Roadmap




                                        SUSTAINABLE
                                            DATA
                                          CENTERS
                                         ROADMAP
                                         October 2025




   October 2025
  Innovation for Cool Earth Forum
  Return to Table of Contents                           i
ICEF Sustainable Data Centers Roadmap




                                PRAISE FOR THE ICEF ROADMAPS


              The ICEF roadmaps "provide essential information on different aspects of our energy
              systems and how they might change over time. I recommend them for anyone
              interested in this challenging topic.”
              Vaclav Smil — energy historian and Distinguished Professor, University of Manitoba

              “The ICEF Roadmaps provide important research on a wide range of technologies
              for helping achieve net zero emissions. They are an important resource for anyone
              working on these issues.”
              Hoesung Lee — former Chair, Intergovernmental Panel on Climate Change

              "The ICEF Roadmaps...are an excellent resource for researchers and practitioners who
              cross disciplinary boundaries to develop transformative solutions for climate change.”
              Alissa Park — Dean, UCLA School of Engineering

              “Climate challenges are vast, and AI can accelerate solutions across domains. The
              ICEF Artificial Intelligence for Climate Change Roadmap (Second Edition) delivers an
              unprecedented, rigorous catalog of AI applications, both clarifying today’s state of play
              and preparing us for the opportunities and demands of tomorrow.”
              Nicole Iseppi — Director of Energy Innovation, Bezos Earth Fund

              “The application of AI solutions to climate mitigation is a crucial new front in the battle
              against climate change. Through our work across this ecosystem, we have found no
              better researched or more comprehensive framework in this critical area than the ICEF
              Artificial Intelligence for Climate Change Roadmap (Second Edition)”
              Uday Khemka — Chairman, The Green Artificial Intelligence Learning Network

              "The ICEF Roadmaps have covered topics vital to fighting climate change, including
              CO₂ utilization, direct air capture and carbon mineralization. I urge anyone working on
              these topics to study these roadmaps, which have been foundational for our work."
              Larry Linden — Trustee, Advocates for Climate Innovation




  October 2025
  Return to Table of Contents                                                                               ii
                                                                    ICEF Sustainable Data Centers Roadmap




PREFACE

Investment in data centers is booming. Several forecasts project that trillions of dollars
will be spent on data centers and related infrastructure in the years ahead.1-3 These
investments are fueled by the explosive growth in attention to artificial intelligence (AI),
as well as data centers’ central role in much of the modern economy, including in e-
commerce, email systems, video streaming and more.

This surging investment is raising concerns about data centers’ energy and
environmental impacts. Data centers use enormous amounts of electricity, creating
challenges for electric grids in many regions. That electricity can and often does
produce greenhouse gases and local air pollutants. Data centers also use water, result
in electronic waste and often change land use patterns. These impacts have led to
growing local opposition to new data centers in many countries.

At the same time, data centers’ electricity demand can help accelerate adoption of
clean energy. Data center owners and operators are the world’s largest purchasers
of solar and wind power. Several hyperscale data center owners are investing in
innovative low-carbon power technologies in the hopes of bringing these technologies
to market more quickly. Work is underway to turn flexible load at some data centers
into grid assets.

This year’s ICEF Roadmap explores these topics. In this Roadmap, a team of 12
coauthors examine data centers’ energy use, strategies for improving data centers’
energy efficiency, greenhouse gas emissions from data centers, strategies for using
data centers to accelerate deployment of low-carbon power, data centers’ water use
and government data center policies around the world, as well as related topics. The
Roadmap offers specific, actionable recommendations in each chapter. Our goal is to
provide a useful resource for experts and non-experts alike.

This Roadmap builds on the body of literature produced annually in connection with
the ICEF conference. Previous ICEF Roadmaps have addressed the following topics:

   • Artificial Intelligence for Climate Change Mitigation (Second Edition) (2024)

   • Artificial Intelligence for Climate Change Mitigation (2023)

   • Low-Carbon Ammonia (2022)

   • Blue Carbon (2022)



                                                                                                      iii
ICEF Sustainable Data Centers Roadmap




                  • Carbon Mineralization (2021)

                  • Biomass Carbon Removal and Storage (BiCRS) (2020)

                  • Industrial Heat Decarbonization (2019)

                  • Direct Air Capture (2018)

                  • Carbon Dioxide Utilization (2017 and 2016)

                  • Energy Storage (2017)

                  • Zero Energy Buildings (2016)

                  • Solar and Storage (2015)


              This Roadmap is a team effort. We are grateful to everyone who reviewed draft
              chapters and/or helped with research for this Roadmap in the past five months.
              Special thanks to Thomas Spencer, Jon Turnbull, Erica Thomas, Vivek Shastry, Gareth
              Jones, Anne-Amélie Campant, Nadia Maunsell and Jonathan Wang. Any mistakes
              are of course our own. We are especially grateful for the support provided by the
              ICEF Secretariat, the ICEF Steering Committee (including in particular its chair, Nobuo
              Tanaka), the New Energy and Industrial Technology Development Organization
              (NEDO), and our superb copy edit and design team (including in particular Dr. Kathryn
              Lindl, as well as Amy Jaick and James Walker at Carbon Direct).

              The ICEF Innovation Roadmap Project aims to contribute to the global dialogue about
              solutions to the challenge of climate change. We welcome your thoughts, reactions
              and suggestions.

              David Sandalow
              Center on Global Energy Policy, Columbia University
              Chair, ICEF Innovation Roadmap Project




  October 2025
  Return to Table of Contents                                                                           iv
                                                                     ICEF Sustainable Data Centers Roadmap




1. Jesse Noffsinger, et al. The cost of compute: A $7 trillion race to scale data centers.
   2025 Published by McKinsey &amp; Company; Available from https://www.mckinsey.
   com/industries/technology-media-and-telecommunications/our-insights/the-cost-of-
   compute-a-7-trillion-dollar-race-to-scale-data-centers.

2. Vivian Lee, et al. Breaking Barriers to Data Center Growth. 2025 Published by Boston
   Consulting Group; Available from https://web-assets.bcg.com/pdf-src/prod-live/breaking-
   barriers-data-center-growth.pdf.

3. John Minnix. 255 Data Center Stats (September-2025) (Brightlio Blog). 2025 Published
   by Brightlio; Available from https://brightlio.com/data-center-stats/.




                                                                                             Preface    v
ICEF Sustainable Data Centers Roadmap




              AUTHORS
              David Sandalow
              Center on Global Energy Policy, Columbia University
              Chair, ICEF Innovation Roadmap Project

              Colin McCormick
              Georgetown University and Carbon Direct

              Julio Friedmann
              Carbon Direct

              Alexis Abramson
              Columbia Climate School

              Eric Masanet
              University of California, Santa Barbara

              Roger Aines
              Lawrence Livermore National Laboratory

              Alp Kucukelbir
              Columbia University

              Varun Sivaram
              Emerald AI and Council on Foreign Relations

              Ayse Coskun
              Emerald AI and Boston University

              Swasti Jain
              Emerald AI and Columbia University

              Angela Yuan
              University of Cambridge

              Minjue Wu
              Global Sino Institute


                 We are deeply grateful to the Ministry of Economy, Trade and Industry (METI) and
               New Energy and Industrial Technology Development Organization (NEDO), Japan for
              launching and supporting the ICEF Innovation Roadmap Project of which this is a part.

               Cite report as: David Sandalow, Colin McCormick, Julio Friedmann, Alexis Abramson,
                  Eric Masanet, Roger Aines, Alp Kucukelbir, Varun Sivaram, Ayse Coskun, Swasti
                Jain, Angela Yuan, Minjue Wu, Sustainable Data Centers Roadmap (ICEF Innovation
                  Roadmap Project, October 2025). Available at https://www.icef.go.jp/roadmap/.

  October 2025
  Return to Table of Contents                                                                         vi
ICEF Sustainable Data Centers Roadmap




           TABLE OF
           CONTENTS

           FIVE MAIN MESSAGES                                  1


           FINDINGS AND RECOMMENDATIONS                        2


           EXECUTIVE SUMMARY                                   13


           CHAPTER 1 DATA CENTER ENERGY USE                    21
           Eric Masanet

           A. Background                                       21
           B. How Much Energy Do Data Centers Currently Use?   34
           C. Where Is Data Center Energy Use Headed?          38
           D. Recommendations                                  44
           E. References                                       46


           CHAPTER 2 DATA CENTER ENERGY EFFICIENCY             51


           2.1 IT EQUIPMENT                                    51
           Alp Kucukelbir


           A. Defining and Measuring Energy Efficiency        52
           B. Components                                       54
           C. Innovations and Forecasted Efficiecy Gains       56
           D. Recommendations                                  60
           E. References                                       61




  October 2025                                                      vii
                                                        ICEF Sustainable Data Centers Roadmap




2.2 SOFTWARE                                                                  66
Alp Kucukelbir and Minjue Wu


A. How Is AI Software Different?                                             66
B. What Does Efficiency Mean for AI Systems?                                 67
C. AI Model Training: Is Larger Always Better?                               68
D. AI Inference: How “Reasoning” Changed Dynamics                            70
E. Reducing Emissions Through Flexible AI Computation                        70
F. An Outlook on AI Software Efficiency                                      73
G. Barriers and Risks                                                        75
H. Recommendations                                                           75
I. References                                                                77


2.3 COOLING TECHNOLOGIES                                                     79
Alexis Abramson


A. Overview                                                                  79
B. Current Cooling Technologies and Associated Enhancements                  84
C. Barriers                                                                  94
D. Recommendations                                                           95
E. References                                                                99



2.4 HEAT REUSE                                                               105
Roger Aines and David Sandalow


A. Challenges                                                                105
B. Opportunities                                                             107
C. Current and Planned Projects                                              112
D. Recommendations                                                           115
E. References                                                                116



Text Box DATA CENTER ENERGY EFFICIENCY METRICS 119
Eric Masanet




                                                                    Table of Contents    viii
ICEF Sustainable Data Centers Roadmap




           CHAPTER 3 DATA CENTER GREENHOUSE
           GAS EMISSIONS                                                   122

           3.1 ON-SITE GREENHOUSE GAS EMISSIONS (SCOPE 1) 122
           Colin McCormick


           A. Backup Power Systems                                         122
           B. Cooling and Fire Suppression Systems                         126
           C. Recommendations                                              127
           D. References                                                   128



           3.2 POWER SUPPLY GREENHOUSE GAS EMISSIONS
           (SCOPE 2)                                                       130
           Colin McCormick


           A. Overview                                                     130
           B. Scope 2 Location-Based Emissions for Data Centers            131
           C. Scope 2 Market-Based Emissions for Data Centers              133
           D. Mitigation Strategies for Scope 2 Location-Based Emissions   136
           E. Mitigation Strategies for Scope 2 Market-Based Emissions     142
           F. Recommendations                                              144
           G. References                                                   145



           3.3 EMBODIED GREENHOUSE GAS EMISSIONS
           (SCOPE 3)                                                       151
           Julio Friedmann and Colin McCormick


           A. Primary Sources of Embodied Emissions                        151
           B. Technology Options for Low-Carbon Data Center Supply
              Chains and Construction                                      157
           C. Innovation Agenda                                            166
           D. Recommendations                                              168
           E. References                                                   170



  October 2025                                                                   ix
                                                          ICEF Sustainable Data Centers Roadmap




CHAPTER 4 ACCELERATING LOW-CARBON POWER
WITH AI DATA CENTERS                                                          178
Ayse Coskun, Varun Sivaram and Swasti Jain



A. Introduction: The Double-Edged Sword of AI’s Energy Consumption            178
B. Mechanism 1: Advanced Market Commitments as a Catalyst
   for Clean‑Firm Power                                                       184
C. Mechanism 2: The Flexible Data Center: Transforming Power Grids            186
D. Mechanism 3: Siting for Sustainability                                     193
E. Mechanism 4: AI as the Architect of a Clean Energy Future                  196
F. Recommendations                                                            198
G. References                                                                 200



CHAPTER 5 DATA CENTER WATER USE                                                210
Julio Friedmann, Angela Yuan and David Sandalow


A. Definitions                                                                 211
B. Putting Data Center Water Use in Context                                    213
C. Data Centers in Water-Stressed Regions                                      215
D. Direct Water Consumption (Scope 1)                                          217
E. Indirect Water Consumption, Energy-related (Scope 2)                        219
F. Indirect Water Consumption, Embodied (Scope 3)                              223
G. Corporate Initiatives                                                       226
H. Options for Water Footprint Reduction                                       226
I. Conclusion                                                                  228
J. Recommendations                                                             228
K. References                                                                  230



Text Box DATA CENTER ELECTRONIC WASTE                                         238
Angela Yuan and David Sandalow




                                                                      Table of Contents      x
ICEF Sustainable Data Centers Roadmap




           CHAPTER 6 GOVERNMENT POLICY                 242
           David Sandalow


           A. Global Policy Landscape                  243
           B. Topics                                   249
           C. Impacts of Government Policies           258
           D. Recommendations                          262
           E. References                               263



           Text Box INDUSTRY INITIATIVES               274
           Minjue Wu and Gareth Jones




           Text Box LOCAL OPPOSITION                   281
           David Sandalow, Minjue Wu and Angela Yuan




           APPENDIX A RECOMMENDATIONS FROM
           ALL CHAPTERS                                285




  October 2025                                               xi
ICEF Sustainable Data Centers Roadmap




             FIVE MAIN
             MESSAGES

                 1. With a data center construction boom underway globally, the months and years
                    ahead will be a critical time for data center sustainability. Many decisions with respect
                    to the construction and operation of data centers will have lasting impacts on natural
                    resources and the environment.

                 2. The energy and environmental impacts of data centers vary dramatically depending
                    on their siting, design, management and other factors.

                     •    Well-located and well-managed data centers can help accelerate deployment
                          of low-carbon power by serving as anchor customers for innovative clean
                          energy technologies, de-risking investments in renewables projects and
                          enabling grid flexibility.

                     •    Poorly-located and poorly-managed data centers can have significant
                          negative energy and environmental impacts, including greenhouse gas
                          emissions, local air pollution, and water stress in surrounding areas.

                     •    Owners and operators of next-generation data centers are accelerating the
                          adoption of liquid cooling and intelligent thermal management systems, while
                          exploring opportunities such as free cooling and heat reuse.

                 3. Smart siting is key to reducing the energy, water and carbon emissions impacts
                    of data centers. Locations with the potential for additional low-carbon electricity and
                    ample water resources are especially valuable. When commercial, infrastructure and
                    strategic factors lead to data centers being sited in locations that are suboptimal from a
                    sustainability standpoint, technology options and management practices can minimize
                    adverse impacts.

                 4. Data center water use is tiny globally in relation to other sectors but can be very
                    significant locally. When a data center draws significant power from water-intensive
                    generation sources, such as coal or nuclear plants, the data center’s indirect (off-site)
                    water use often exceeds its on-site water use.

                 5. Data concerning data centers’ environmental impacts are poor, including in particular
                    data concerning greenhouse gas emissions and water use. Research institutions,
                    standards bodies, NGOs, government agencies, data center operators and equipment
                    manufacturers should converge on common metrics for reporting data center energy
                    use, water use and emissions.




  October 2025
  Return to Table of Contents                                                                                    1
ICEF Sustainable Data Centers Roadmap




              FINDINGS AND
              RECOMMENDATIONS
             Finding 1

             With a data center construction boom underway globally, the months and years ahead
             will be a critical time for data center sustainability. Many decisions with respect to
             the construction and operation of data centers will have lasting impacts on natural
             resources and the environment.


                       Recommendations

                       1-1.     Data center owners and operators should integrate energy
                                and environmental concerns centrally into the planning for new
                                data centers and operations of existing data centers.

                       1-2.     Governments should require disclosure of energy and
                                environmental impacts in connection with data center
                                construction and operations, using standardized metrics. (See
                                Recommendation 11-1.)

                       1-3.     Governments should require data centers to meet minimum
                                energy and environmental standards. These standards
                                should address topics such as operational energy efficiency,
                                water use efficiency, low-carbon power and greenhouse
                                gas emissions. (The standards could focus on data centers
                                in particular or be part of broader standards applicable to
                                multiple sectors.)




  October 2025
  Return to Table of Contents                                                                         2
ICEF Sustainable Data Centers Roadmap




              Finding 2

              Attitudes about data centers vary greatly from place to place and within jurisdictions.
              Many governments are eager to attract new data centers, typically for a combination
              of economic and strategic reasons. However, local communities around the world are
              expressing growing concerns and, in some cases, strong opposition to new data centers.


                        Recommendations

                        2-1.    Data center owners and operators should engage
                                collaboratively with local communities throughout the life-cycle
                                of a project, from site selection to post-construction operations.
                                This engagement should include communication of both the
                                expected benefits to the community from the data center and
                                potential risks (including those related to grid strain, water
                                resources and local air pollution).

                        2-2. Data center owners and operators should work collaboratively
                             with local communities in areas near data centers to
                             implement measures that protect residential quality of life.

              Finding 3

              The energy and environmental impacts of data centers vary dramatically depending
              on their siting, design, management and other factors.

              Well-located and well-managed data centers can help accelerate deployment of
              low-carbon power by serving as anchor customers for innovative clean energy
              technologies, de-risking investments in renewables projects and enabling grid
              flexibility.

              Poorly-located and poorly-managed data centers can have serious negative energy
              and environmental impacts, including greenhouse gas emissions, local air pollution
              and water stress in surrounding areas.


                        Recommendations

                        3-1.    Data center owners and operators should make energy
                                and environmental factors a priority in data center siting
                                and management decisions. Governments should make




  October 2025
  Return to Table of Contents                                                                           3
                                                                    ICEF Sustainable Data Centers Roadmap




              energy and environmental factors a key factor in data center
              permitting decisions.

       3-2. Utilities, regulators and data center operators should support
            accessible impact analyses on grid, environment, water and
            electricity pricing to enable informed local community decisions.


Finding 4

Smart siting is key to minimizing environmental impacts of data centers. Locations with
the potential for additional low-carbon electricity and ample water resources are especially
important. When economic and strategic factors lead to data centers being sited in
locations that are suboptimal from a sustainability standpoint, a range of technology
options and management practices can partly reduce adverse environmental impacts.

       Recommendations

       4-1.   Data center owners and operators should prioritize current
              and future availability of low-carbon electricity, freshwater and
              other resources in data center siting decisions.

       4-2. Data center owners and operators should select technologies
            and adopt management practices that minimize adverse
            environmental impact.

       4-3. Governments should fast-track approvals for well-located,
            well-designed and well-managed data centers. Priority factors
            should include availability of low-carbon power and ample
            water supplies, as well as the potential for power flexibility.
            Rating agencies and other stakeholders should recognize and
            credit the energy and environmental performance of such data
            centers.


Finding 5

In 2024, data centers used roughly 1.5% of electricity globally. The figure was much
higher in some countries and regions, including roughly 4-5% in the United States,
3% in the European Union, 22% in Ireland and 25% in Northern Virginia. Some new
data centers in planning and under construction will use extraordinary amounts of
electricity (thousands of megawatts and more), straining electric grids.




                                                                   Findings and Recommendations        4
ICEF Sustainable Data Centers Roadmap




              Finding 6

              Scenarios of future power demand for data centers vary widely and depend on
              assumptions related to market growth, technological progress, adoption of efficiency
              measures and future policies. Recent International Energy Agency (IEA) scenarios
              suggest that global power demand for data centers could reach 1.8-3.4% of total
              power demand    by 2030. In the United States (home to roughly 45% of global data
                          
              center capacity), similar scenarios suggest that power demand for data centers could
                          
              reach 6.7-12%  of total power demand by 2028.               
                      
                        
               Recommendations

               6-1.    Data center     operators should
                                 Global  data center electricity
                                                                                     
                       prioritize energy    efficiency, including
                                                      consumption    (TWh) by world region
                                                                                                               
                       the use of advanced cooling, other
                       highly-efficient   equipment
                                Accelerated              and Other IT
                                              Conventional                    United         China        Europe                 Emissions MtCO
                                servers       servers          Equipment      States
                       highly-efficient
                                Cooling
                                          algorithms
                                              Other
                                                         whenever             Asia excl.     Rest of
                       possible.              Infrastructure                  China          world

                                1000                                        1000
               6-2. Governments, research institutions                                                                          350

                    and philanthropies should support
                                                                                                                                300
                    efforts to develop and disseminate
                           750                                               750
                    best practices for modeling data                                                                            250
                    center energy use, including inter-
                    model500comparisons and open                                                                                200
                                                                             500
                    models.
                                                                                                                                150


                                200                                          200                                                100

                                                                                                                                 50

                                  0                                            0                                                  0
                                       2020   22   24    26     28     30          2020    22        24    26         28   30         2010


                                                                            Source: IEA, Energy and AI (April 2025)




  October 2025
  Return to Table of Contents                                                                                                           5
                                                                  ICEF Sustainable Data Centers Roadmap




Finding 7

In 2024, data centers were responsible for roughly 0.3% of global greenhouse gas
emissions. This figure is likely to increase in the years ahead. The rate of increase will
depend on several factors, including in particular the extent to which new data centers
use low-carbon power.


       Recommendations

       7-1.   Data center operators should include grid carbon intensity as
              a key siting consideration and site data centers in the lowest-
              emitting grid regions as much as possible.

       7-2. Data center operators and utilities should work together
            to identify a mix of new low-carbon power generation
            technologies to add to the grid to meet rising data center load.
            This should include renewable power, nuclear power and
            retrofits of existing fossil fuel power plants with carbon capture
            and storage.

       7-3. Data center operators and utilities should prioritize measures
            that enhance data center load flexibility when determining the
            amount of new generation required in connection with new
            data centers.

       7-4. Governments should require disclosure of data centers’
            life-cycle greenhouse emissions, aligned with standardized
            protocols. Data center operators should transition to low-
            global-warming-potential refrigerants, procure carbon-free
            electricity and set targets for embodied carbon reduction in
            building materials and equipment. Industry and policymakers
            should collaborate on marginal emissions accounting to
            ensure real-world reductions.




                                                                  Findings and Recommendations       6
ICEF Sustainable Data Centers Roadmap




              Finding 8

              The scale of data center growth creates opportunities to bring innovative clean energy
              technologies to market. Advanced market commitments and direct investments from
              large data center operators offer an important opportunity to de-risk first-of-a-kind
              technologies and accelerate deployment of low-carbon power.


                        Recommendations

                        8-1.    Electricity regulators should enable advanced market
                                commitments that allow multi-buyer participation, recognize
                                hourly matching and credit verifiable flexible-load
                                performance.

                        8-2. Data center owners and operators should seek additional
                             opportunities for catalytic investments and advanced market
                             commitments that accelerate production of clean power, clean
                             goods and environmental services (such as water reclamation
                             and CO₂ removal).

                        8-3. Data center owners and operators should pay close attention
                             to immediate local environmental impacts at facilities where
                             advance market commitments offer the potential for longer-
                             term, global clean energy benefits.



              Finding 9

              Many data centers have traditionally been inflexible loads on electric grids. If this
              continues, it will create significant stress on many grids, causing reliability problems
              and increasing greenhouse gas emissions. However, many data centers have
              significant opportunities to manage their loads with more flexibility, which could
              improve reliability. Data center load flexibility can also reduce future emissions by
              minimizing or avoiding construction of new fossil-based generation capacity and
              enabling better renewables integration.


                        Recommendations

                        9-1.    Utilities and independent power producers should deploy
                                advanced control tools to accelerate interconnection and grid
                                studies and to operate flexible portfolios. These tools include
                                model-predictive control, enhanced forecasting and, where
                                appropriate, artificial intelligence (AI).

  October 2025
  Return to Table of Contents                                                                            7
                                                                  ICEF Sustainable Data Centers Roadmap




       9-2. Data centers should employ power flexibility technologies
            (including software and energy storage) to reduce impacts on
            the power grid, especially during periods of high demand and
            grid stress.


Finding 10

Data center water use is tiny globally in relation to other sectors but can be very
significant locally.

Global agriculture water use is roughly 12,000 times greater than global data center
water use. The process of producing one hamburger consumes roughly the same
amount of water as 19,000 ChatGPT-3 queries.

However, large data centers can have significant impacts on water availability and
quality in some regions. Operators can mitigate adverse water impacts from data
centers through site selection, choice of cooling technologies, reclaiming water and
other measures.

High-quality data on water use at data centers are extremely limited.

       Recommendations

       10-1. Data center owners and operators should share site-specific
             water use and consumption data proactively and invite
             third-party review. If necessary, governments should require
             disclosure of this information.

       10-2. Before siting data centers, data
             center owners and operators
             should assess likely water impacts,
             including in particular by consulting
             with local stakeholders. In water-
             scarce regions, companies should
             consider several steps to reduce
             likely water impacts, including
             advanced cooling technologies
             that require little to no water, water
             reclamation and reuse, maximizing
             non-thermal power supplies, and
             buying building materials and chips
             with low-water footprints.




                                                                  Findings and Recommendations       8
ICEF Sustainable Data Centers Roadmap




              Finding 11

              Data concerning data centers’ environmental impacts are poor, including in particular
              data concerning greenhouse gas emissions and water use. Absence of data hampers
              understanding of the sector’s impacts, modeling of its potential trajectories and
              good decision-making. Facility-level disclosures provide significantly more benefit
              than company-level disclosures. The IEA Energy and AI Observatory is an important
              repository for information related to data centers.


                        Recommendations

                        11-1. Research institutions, standards bodies, non-governmental
                              organizations (NGOs), government agencies, data center
                              operators and equipment manufacturers should converge on
                              common metrics for disclosing data center energy use, water
                              use and emissions.

                        11-2. Governments should establish dedicated units to monitor data
                              center energy and water impacts. International collaborations,
                              such as the IEA’s Energy and AI Observatory and the Clean
                              Energy Ministerial (CEM), should expand their work on data
                              centers, supported by sustained funding.

                        11-3.    Research institutions, governments and NGOs should
                                establish knowledge sharing platforms for developing and
                                sharing best practice datasets, energy models and scenario
                                frameworks to rapidly improve the rigor and accuracy of data
                                center energy models.



              Finding 12

              Roughly 95% of data centers today predominantly use air-based cooling. However
              high-performance computing (HPC) and graphics processing unit (GPU)-heavy
              workloads are driving adoption of liquid cooling methods, as well as intelligent thermal
              management. These liquid cooling methods use substantially less water and often
              significantly less energy per kilowatt of information technology (IT) load than air-
              based cooling methods, which rely heavily on evaporation and high fan power.




  October 2025
  Return to Table of Contents                                                                            9
                                                                 ICEF Sustainable Data Centers Roadmap




Recommendations                                       Direct-to-chip cold plate liquid cooling
                                                      for high-heat-density data centers.
12-1. Data center developers and operators
      should (1) select locations that enable use
      of free cooling, heat reuse or access to
      non-potable water and renewable energy, (2)
      install climate-appropriate cooling systems
      and (3) establish facility-level energy and
      water performance targets and publish
      sustainability metrics annually.

12-2. National policymakers should establish
      the market conditions and regulatory
      frameworks necessary for broad adoption
      of energy- and water-efficient cooling
      technologies.

12-3. Standards organizations, such as the
      American Society of Heating, Refrigerating
      and Air-Conditioning Engineers (ASHRAE),
      the International Standards Organization
      (ISO) and the Open Compute Project (OCP),
      should establish uniform testing protocols and certification pathways
      to validate performance of new data center cooling technologies—
      especially liquid cooling, rear-
      door heat exchangers and high-efficiency refrigerants.



Finding 13

For data center waste heat to be useful, data centers must be located near heat hosts,
such as district heating systems. Opportunities for beneficial use of data center waste
heat are greatest in cold climates. Other than in those regions, data center waste heat
is unlikely to be used beneficially at a significant scale.


      Recommendations

      13-1. Data center operators should adopt high‑temperature
            liquid‑cooling systems—such as direct‑chip or immersion
            cooling—that achieve exit temperatures of 45-70 °C, enabling
            effective heat reuse in applications, such as district heating.




                                                                 Findings and Recommendations      10
ICEF Sustainable Data Centers Roadmap




                        13-2. National and subnational governments should require
                              feasibility studies for heat reuse when permitting large
                              new data centers and offer incentives to deploy heat reuse
                              systems. National and subnational governments should
                              consider 10-20% heat reuse mandates for new data centers.

                        13-3. Heat host industries (e.g., district heating utilities, hospitals,
                              laundries, greenhouses and industrial processes) should
                              actively engage with data‑center operators to explore using
                              waste heat for 24/7 applications.


              Finding 14

              Governments have a wide range of policies to address the energy and environmental
              impacts of data centers, including regulatory standards, fiscal incentives and
              disclosure requirements. Power usage effectiveness (PUE) is the most common
              metric used by governments in data center energy and environmental policies. PUE
              is an important but narrow metric that only measures one aspect of a data center’s
              energy use. Other metrics, such as carbon usage effectiveness (CUE), water usage
              effectiveness (WUE) and energy reuse effectiveness (ERE), are important to fully
              reflect data centers’ energy and environmental impacts. Economy-wide policies
              (not focused on data centers) play an important role in data centers’ energy use and
              environmental impacts.


                        Recommendations

                        14-1. Governments should collect and share data on data centers’
                              energy use and environmental impacts.

                        14-2. Governments should use a broad set of metrics when
                              regulating data centers’ energy use and environmental
                              impacts, not just PUE.

                        14-3. When governments procure data center services, they should
                              require vendors of data center services to disclose their
                              energy use, water use and greenhouse gas emissions.

                        14-4. IEA Member governments should expand the IEA’s Energy and
                              AI Observatory, devoting additional resources to monitoring and
                              reporting on data centers’ energy use and environmental impacts,
                              as well as policy trends with respect to data centers around the
                              world. The Clean Energy Ministerial (CEM) should expand its work
                              on data centers under its power sector and AI initiatives.

  October 2025
  Return to Table of Contents                                                                        11
                                                                  ICEF Sustainable Data Centers Roadmap




Finding 15

Data centers produce a small fraction of global e-waste, but the amount of such waste
will increase as data center capacity grows in the years ahead. If not handled correctly,
hazardous materials in e-waste can leach into soil and water and pose serious
environmental and health risks. Recycling and reuse programs can help significantly
in managing e-waste challenges. However, data privacy and security concerns, as well
as a lack of standardization and transparency, lead to the destruction of many data
center components that could be repurposed.


       Recommendations

       15-1. Governments should implement and harmonize standards
             for reuse, refurbishment and recycling of e-waste, including
             safe sanitization of data-bearing IT equipment, and should
             strengthen extended producer responsibility rules.

       15-2. Data center operators should refurbish, resell or donate retired
             equipment through certified recyclers, reduce equipment
             turnover with preventative maintenance, and optimize
             infrastructure using virtualization, cloud computing or shared
             systems.

       15-3 Manufacturers should design modular, repairable and
            recyclable equipment; provide spare-part support and clear
            recyclability labeling; and minimize use of hazardous materials.




                                                                 Findings and Recommendations       12
ICEF Sustainable Data Centers Roadmap




              EXECUTIVE SUMMARY

              Chapter 1: Data Center Energy Use

              The energy use of data centers can be roughly divided into two categories:
              information technology (IT) equipment and infrastructure equipment. IT equipment
              energy use refers to the electricity consumed by servers, storage arrays and/or
              network switches. Infrastructure energy use refers to energy consumed by non-IT
              equipment that provides space conditioning (such as cooling) and ensures reliable
              power for the data center. Ideally, the IT equipment uses most of the electricity
              consumed by a data center, as it performs the data center’s main revenue-earning
              function. This concept is reflected in a key metric used to assess data center
              efficiency: power usage effectiveness (PUE)—the ratio of a data center’s total energy
              usage to the energy used by its IT equipment.

              Data center electricity demand has risen sharply in recent years due to increasing
              digitalization, greater connectivity and the artificial intelligence (AI) boom. According
              to recent estimates, global electricity demand from data centers doubled from around
              200 TWh in 2017 to more than 400 TWh in 2024. Data centers’ share of global
              electricity demand increased from 0.9% to 1.5% in the same period. Growth has been
              concentrated in the United States, China and Europe, which collectively accounted for
              86% of the world’s data center electricity demand in 2024.

              Scenarios of future data center electricity demand vary widely based on assumptions
              related to market growth, technological progress, energy efficiency improvements and
              other factors. Recent International Energy Agency (IEA) scenarios suggest that data
              center electricity use could reach 670-1260 TWh globally (or 1.8-3.4% of total global
              electricity demand) by 2030. In some locations with high data center concentrations
              (e.g., Ireland and Northern Virginia), data centers’ share of total power demand is
              much higher and is placing growing stress on regional electric grids.

              Chapter 2: Data Center Energy Efficiency
              Chapter 2.1: Information Technology (IT) Equipment

              Computing efficiency has improved by a factor of 10 billion since 1946. Since around
              2005, efficiency improvements have been doubling roughly every 2.3 years.

              AI workloads are creating unprecedented energy demands that fundamentally
              challenge traditional data center designs. Graphics processing units (GPUs) and


  October 2025
  Return to Table of Contents                                                                             13
                                                                 ICEF Sustainable Data Centers Roadmap




accelerated AI processors consume 400-1000+ watts (compared to traditional
processors' 50-200 watts), while requiring sustained high-bandwidth memory and
storage systems that cannot easily enter power-saving modes. Chip-level efficiency
gains are increasingly offset by exponential demand growth from AI applications.

Multiple innovation pathways are emerging to address these challenges. Advanced
chip packaging techniques are reducing power usage, silicon photonics are enabling
power improvements in networking, and next-generation semiconductors are reaching
near-perfect energy conversion efficiency. Companies are developing AI-optimized
server designs, exploring power oversubscription strategies and investigating
edge computing to reduce data center computational loads. Although efficiency
improvement rates are slowing, these emerging technologies and operational
strategies specifically tailored to AI workloads offer potential for renewed progress in
reducing energy consumption.

Chapter 2.2: Software

Software efficiency depends on algorithmic design, where clever approaches can
reduce computational requirements by orders of magnitude. Traditional algorithms
have clear "correct" outputs that enable objective efficiency comparisons, but AI
systems operate differently. Modern AI architectures are delivering substantial
efficiency gains using specific techniques that reduce memory requirements and
accelerate processing with minimal performance degradation.

Operational flexibility represents a powerful approach to reducing data center energy
consumption and carbon emissions. Checkpoint and restart technology enables AI
training workloads to pause, migrate between data centers and resume during periods
of abundant renewable energy or in regions with cleaner electricity grids. However, AI
inference workloads face stronger constraints due to latency requirements.

Emerging AI applications are creating new challenges. AI reasoning models allocate
extra computational resources during inference but can outperform models hundreds
of times larger, potentially reducing overall energy consumption despite higher
per-query costs. Autonomous agents and multi-agent systems are driving dramatic
increases in inference demand, consuming up to 100 times more compute than
traditional chatbot interactions through continuous operation and complex reasoning
chains. The rapid pace of AI development often prioritizes performance over energy
optimization, while the lack of standardized benchmarks for measuring AI efficiency
complicates efforts to balance computational capability with sustainable energy
consumption.




                                                                            Executive Summary      14
ICEF Sustainable Data Centers Roadmap




              Chapter 2.3: Cooling Technologies

              Data centers’ rising thermal loads are outpacing the capabilities of traditional air-based
              cooling. Air-based cooling technologies rely on circulating conditioned air to remove
              heat from server environments. Enhancements like hot aisle containment, evaporative
              cooling and air-side economization improve efficiency, but these systems struggle
              to manage rack power densities above ~30 kW. This has driven a transition toward
              more efficient and scalable cooling solutions, including direct-to-chip and immersion
              liquid cooling systems. These liquid-based systems offer significantly higher thermal
              efficiency by transferring heat through fluids with greater capacity than air. They can
              cool racks exceeding 100 kW and minimize water use.

              Case studies from hyperscale operators including Meta, Microsoft and Amazon Web
              Services (AWS) illustrate diverse strategies—from precision evaporative systems and
              machine learning (ML)-optimized heating, ventilation and air conditioning (HVAC) to
              large-scale heat reuse via district heating networks. These operators are testing and
              deploying new approaches, including modular systems and AI-enabled controls that
              are enhancing resilience, adaptability and deployment speed.

              Barriers to adopting advanced cooling technologies include lack of standardization,
              retrofit limitations, uncertain cost structures, regulatory hurdles, and undervalued
              water and carbon impacts. Overcoming these barriers will require a collaborative,
              multi-stakeholder approach.

              Chapter 2.4: Heat Reuse

              Most of the energy in a data center ultimately gets turned into heat. This heat can be
              used in beneficial ways if the data center’s cooling system generates return heat with
              high enough temperatures. Modern liquid cooling systems offer 40-70 °C return heat,
              which is excellent for powering district heating systems in cold regions. Using data
              center waste heat for district heating systems requires collaboration between data
              center owners and operators and local stakeholders, such as municipal governments.

              Other potential uses for data center waste heat include industrial drying, agriculture
              and direct air capture (DAC) of carbon dioxide (CO₂). These uses generally require
              heat of at least 70 °C and locations very close to data centers. They have not gone
              beyond pilot stages. Heat reuse by data centers has the greatest potential in cold
              regions.




  October 2025
  Return to Table of Contents                                                                              15
                                                                 ICEF Sustainable Data Centers Roadmap




Text Box: Data Center Energy Efficiency Metrics

By far the most widely-used metric for data center energy efficiency is “power usage
effectiveness” or PUE. First introduced in 2007 by the Green Grid, PUE is the ratio of
a data center’s total energy use to the energy use of its IT equipment. However, PUE
does not capture the efficiency of IT equipment or the efficiency of IT workloads in
a data center. Other data center energy efficiency metrics include “IT power usage
effectiveness” (ITUE)—the ratio of total energy into IT equipment to the energy use
of IT compute components alone; “total power usage effectiveness” (TUE)—ITUE
multiplied by PUE; “data center energy productivity” (DCeP)—useful work produced
divided by total energy consumed by the data center; “server energy productivity”
(SEP)—the energy consumption of a server in relation to the share of compute work
the server is performing; and “IT Work Capacity (ITWC)—work per unit energy.



Chapter 3: Data Center Greenhouse Gas Emissions


Chapter 3.1: On-Site Greenhouse Gas Emissions (Scope 1)

Some equipment at data centers directly emits greenhouse gases (Scope 1
emissions). Diesel generators for backup power emit CO₂. Cooling equipment and fire
suppression systems can both leak hydrofluorocarbons (HFCs).

While data concerning these emissions are limited, data center operators can mitigate
emissions with a variety of strategies. Natural-gas-fired generators for backup power
can marginally reduce emissions if used to replace diesel generators. Drop-in diesel
fuel replacements, such as hydrotreated vegetable oil (HVO), biodiesel (FAME) and
synthetic paraffinic fuels, can provide deeper emissions reductions, but supplies are
not universally available. Battery energy storage systems can substantially reduce
emissions if charged using low-carbon power. Carbon capture is not a good candidate
for mitigating emissions from on-site backup power systems because these systems
have an intermittent nature and relatively small capacity.

Replacing current high global-warming-potential (GWP) refrigerants and fire
suppression agents (such as R-134a and HFC-227ea, respectively) with lower-GWP
alternatives can significantly reduce emissions from these refrigeration and fire
suppression systems.




                                                                            Executive Summary      16
ICEF Sustainable Data Centers Roadmap




              Chapter 3.2: Power Supply Greenhouse Gas Emissions (Scope 2)

              Modern data centers consume large amounts of electricity, which can lead to high
              greenhouse gas emissions from power generation (Scope 2 emissions). These emissions
              are the largest contribution to overall lifecycle greenhouse gas emissions of the data
              center industry. Scope 2 emissions for data centers globally were approximately 180
              megatons of CO₂ (MtCO₂) in 2024 (roughly 0.5% of global CO₂ emissions). This could
              double or triple by 2030.

              Strategies for reducing Scope 2 emissions from data centers include using highly
              efficient cooling systems and other equipment (especially helpful on high-emissions
              grids) and locating on low-carbon grids with the capacity for additional wind, solar,
              hydroelectric, geothermal and/or nuclear power. Data centers that draw power from
              low-emissions grids can have Scope 2 emissions almost 100x smaller than those that
              draw power from high-emissions grids, so siting decisions are especially important.
              Implementing load flexibility by using on-site clean generation and storage and actively
              managing the timing of power consumption from the grid can help significantly to reduce
              Scope 2 emissions on grids with large daily variations in emissions intensity (such as
              those experiencing a solar “duck curve”).

              Many low-carbon power generation technologies are being considered as part of grid
              capacity expansion to meet new data center load, including variable renewables (wind
              and solar) firmed by storage, enhanced geothermal, gas-fired generation with carbon
              capture and storage (CCS), solid oxide fuel cells, nuclear fission (both conventional
              and small modular reactors) and nuclear fusion. The key factors that determine the
              most appropriate technologies are dispatchability, technology readiness, location
              flexibility and costs. In addition to these strategies to address Scope 2 location-based
              emissions, many data center operators seek to further reduce their Scope 2 market-
              based emissions by procuring renewable energy, typically through power purchase
              agreements (PPAs) and the retirement of electricity energy attribute certificates
              (EACs). Changes to the Greenhouse Gas Protocol Scope 2 guidance (currently under
              development) will likely restrict, but not eliminate, the ability to pursue this strategy.

              Chapter 3.3: Embodied Greenhouse Gas Emissions (Scope 3)

              Data center construction can produce significant embodied greenhouse gas emissions
              (Scope 3 emissions). In data centers that consume mostly very low-carbon power (e.g.,
              from renewables or nuclear), embodied emissions can exceed 40% of a data center’s
              total greenhouse gas emissions and may dominate the lifetime greenhouse gas
              emissions footprint.

              The largest share of embodied greenhouse gas emissions at a data center comes
              from IT hardware manufacturing, both for chips and complementary systems, such as


  October 2025
  Return to Table of Contents                                                                              17
                                                                  ICEF Sustainable Data Centers Roadmap




memory. This is chiefly due to the fluorinated gases (F-gases) used in manufacturing.
These F-gases can be extremely strong greenhouse gases—between 100 and 24,000
times more potent than CO₂. After IT hardware, steel and cement production have the
largest share of data center embodied greenhouse gas emissions.

Builders and operators of data centers could significantly reduce embodied
greenhouse gas emissions with existing technologies. Innovative approaches, both in
design and within supply chains, have the potential to reduce embedded emissions
further. Materials substitution, carbon capture, green hydrogen and extending the life
of IT equipment all have roles to play.


Chapter 4: Accelerating Low-Carbon Power with
Artificial Intelligence (AI) Data Centers

Data centers powering AI workloads are among the fastest-growing sources of
new power demand, often concentrated in regions where grid capacity is already
constrained. Without deliberate intervention, this growth could entrench reliance on
fossil fuel generation and increase costs for consumers. With the right strategies,
however, AI can serve as a catalyst for clean energy deployment, driving innovation,
financing and system reliability.

Aligning AI’s growth with low-carbon power requires a coordinated toolkit. Advanced
market commitments can bring forward clean, dependable generation. Demand
flexibility enables data centers to shift workloads across time and geography, thereby
turning consumption into a valuable grid asset. In parallel, strategic siting steers new
facilities toward renewable-rich regions, which eases dependence on fossil capacity.
At the same time, AI can optimize grid operations, improve forecasting and accelerate
discovery of next-generation energy technologies. Taken together, these approaches
couple rapid AI expansion with a cleaner, more reliable power system.

Realizing this opportunity will require coordinated action by technology providers,
utilities, regulators and governments. Clear pathways to scale clean power, stronger
partnerships to reduce the cost of reliable low-carbon supply, and thoughtful siting
of new AI campuses can ensure growth supports both grid stability and community
needs. Through timely intervention, AI can be harnessed not only to advance digital
innovation but also to reinforce affordability and sustainability on a global scale.


Chapter 5: Data Center Water Use

Water consumption by data centers is tiny globally in relation to other sectors but can
be very significant locally. For example, global data centers consume less than 0.008%
of the water consumed by agriculture, and the water consumed to produce one




                                                                             Executive Summary      18
ICEF Sustainable Data Centers Roadmap




              hamburger roughly equals the water needed for 19,000 ChatGPT-3 queries.

              However, in water-scarce regions, data centers can create significant pressure on
              water resources. Data centers are frequently clustered in dry areas due to land and
              energy availability. Two-thirds of data centers built or in development in the United
              States since 2022 are in areas with high water stress. Data centers can also degrade
              water quality if managed poorly.

              Data center water use can be divided into three categories: on-site water use (Scope
              1), water used off-site by power plants providing electricity to a data center (Scope 2)
              and embodied emissions in the data center’s supply chain (Scope 3). Scope 1 water
              use is chiefly for evaporative cooling. As cooling technologies improve, data centers’
              Scope 1 water use will decrease. Data centers’ Scope 2 water use can be significant,
              especially when power is drawn from grids with heavy coal or nuclear power. Data
              centers’ Scope 3 water use comes mainly from the water used in producing concrete,
              steel and chips. Data on data center water use are poor—improving data quality and
              access should be a priority for companies and governments.

              Text Box: Electronic Waste (E-Waste)

              Data centers produce a small percentage of the total e-waste today, but data center
              e-waste will grow in the years ahead. The AI boom is projected to generate 1.2-5
              million metric tons of e-waste cumulatively between 2020 and 2030. When improperly
              disposed of, the hazardous substances in e-waste pose environmental and health
              risks. Circular economy strategies, including reuse, refurbishment and material
              recovery, can offer substantial e-waste reductions. However, security concerns
              and a lack of standards, transparency and oversight (especially with international
              shipments) mean most data center e-waste is not recycled. Reducing data center
              e-waste requires public-private partnerships to establish global standards, producer
              responsibility laws and norms, and greater priority for circular design and responsible
              end-of-life management.


              Chapter 6: Government Policy

              Governments around the world are paying increasing attention to data centers’
              energy consumption and environmental impacts. The European Union and several
              EU countries have policies aligned with their net-zero greenhouse gas emissions
              goals. China, Japan and other Asian governments have energy efficiency standards
              and policies to encourage data centers to use renewable power. US federal policies
              change dramatically from administration to administration, with the current US
              administration emphasizing new data center construction as a high priority while
              deemphasizing environmental protection.


  October 2025
  Return to Table of Contents                                                                            19
                                                                    ICEF Sustainable Data Centers Roadmap




Standards for PUE are the most common policy tool. Water usage effectiveness (WUE)
standards and disclosure obligations with respect to energy and/or water use are
becoming more common as well. Some jurisdictions have imposed moratoria on new
data center construction to address grid strain and other local impacts. Economy-wide
policies not focused on data centers play an important role in data centers’ energy use
and environmental impacts.

Evaluating the impacts of data center policies can be challenging. Facility‑level data
are scarce; operators have strong incentives to improve energy efficiency whether or
not policies require it; voluntary initiatives from leading firms can make it difficult to
determine whether improvements in energy and environmental performance are the
result of government policies; and rebound effects mean energy efficiency standards
can lead to more compute rather than less energy consumption. Governments
should prioritize robust data collection, adopt a broader and more sophisticated set
of performance metrics beyond PUE, and facilitate the rapid buildout of clean power
capacity to meet data centers’ growing energy needs.


Text Box: Industry Initiatives

Many companies in the data center industry have made ambitious voluntary
sustainability commitments. Hyperscalers, such as Amazon, Microsoft, Google and
Meta, have pledged 100% renewable energy, net-zero carbon, water positivity and
circular economy practices. Voluntary industry-driven initiatives, such as The Green
Grid, the EU Code of Conduct, the Climate Neutral Data Centre Pact and the iMasons
Climate Accord, have spearheaded use of standardized metrics, accelerated adoption
of efficiency innovations and benchmarks, and expanded the focus to climate
neutrality and embodied carbon.

Text Box: Local Opposition

Local opposition to new data centers is rising globally, driven by concerns about grid
strain, electricity costs, water consumption, noise, land use and other factors. One
report found that opposition has delayed or blocked more than $64 billion in data
centers in the United States in the past two years. Data center projects have also been
delayed or blocked in other countries, including Chile, Ireland, the United Kingdom,
the Netherlands and Singapore. Local opposition often conflicts with national and
regional policies that encourage data center development for economic growth and
security reasons. To address community concerns, data center operators should
engage local stakeholders throughout the project lifecycle, clearly communicating a
project’s potential benefits and risks and implementing measures to protect residential
quality of life.




                                                                               Executive Summary     20
ICEF Sustainable Data Centers Roadmap




             1            Data Center Energy Use
                          Eric Masanet


             A. Background                                                                                                                   21
             B. How Much Energy Do Data Centers Currently Use?                                                                               34
             C. Where Is Data Center Energy Use Headed?                                                                                      38
             D. Recommendations                                                                                                              44
             E. References                                                                                                                   46




              A. Background

              i. What is a data center?

              Data centers can be thought of as the brains of the internet. These facilities process,
              store and communicate digital information, providing myriad services including website
              hosting, email, online shopping, banking, stock trading, maps and navigation, gaming
              and much more. According to the American Society of Heating, Refrigerating and
              Air-Conditioning Engineers (ASHRAE), a data center can be defined as any dedicated
              space with information technology (IT) equipment loads greater than 10 kW and a floor
              area with an IT power density greater than 20 W/ft².a,1

              In recent years, the data center sector has expanded rapidly to provide an increasingly
              salient societal service: the computations that make artificial intelligence (AI) and its
              many applications possible.²,³ Data centers range vastly in size from small rooms with
              a few racks of IT equipment requiring tens of kW to massive dedicated buildings with
              thousands of racks requiring many hundreds of MW (Figure 1-1).




              a    While most cryptocurrency mining centers meet this definition, they are outside the scope of this report (see Box 1-2).




  October 2025
  Return to Table of Contents                                                                                                                     21
                                                                   ICEF Sustainable Data Centers Roadmap




While approaches vary, data centers are commonly categorized as follows²:

   •   Internal data centers: Run by organizations internally, for their own use.
       These can range in size from large standalone buildings to small rooms
       and closets located in existing buildings. Such data centers can also be
       referred to as enterprise data centers.

   •   Retail data centers: Include both co-location and wholesale data centers
       built by real estate companies. Co-location data centers host multiple
       tenants, each of whom leases dedicated space to install and operate
       their own IT equipment, with cooling, power and other services provided
       by the data center. A wholesale data center is leased in its entirety to a
       single tenant.

   •   Cloud data centers: Offer cloud services (i.e., hosted software, hardware,
       infrastructure and platforms) to consumers who, instead of building
       and maintaining these systems themselves, pay the cloud provider for
       remote access and usage.

   •   Edge data centers: Tend to be smaller data centers located close to
       consumers to reduce latency.

   •   High-performance computing (HPC) data centers: Generally dedicated
       to hosting supercomputers for scientific computing purposes.

   •   Hyperscale data centers: Built and operated by companies that deploy
       internet services and platforms at massive scales. Examples include
       Google, Amazon Web Services (AWS), Microsoft, Oracle, Meta and
       Apple.4

In reality, these categories can have significant overlap. For example, Meta is classified
as a hyperscaler but operates its data centers in internal fashion.5,6 Many cloud
providers are also hyperscalers, such as Google Cloud, Microsoft Azure or AWS, and
these companies can also operate using space leased at co-location data center
facilities.7 Spaces within co-location data centers can be operated as edge data
centers by some clients. Still, such classifications are typically useful for understanding
key energy and environmental attributes of data center operators, such as greenhouse
gas emissions from power consumption or type(s) of cooling technologies associated
with each category8,9 (see Chapter 2.3 of this Roadmap).




                                                                Chapter 1 | Data Center Energy Use   22
ICEF Sustainable Data Centers Roadmap




                                                                      A    B
                                                                      C    D




              Figure 1-1. The many shapes and sizes of data centers: (a) Meta’s hyperscale data center campus in Odense, Denmark,
              which contains more than 200,000 m2 of floor area10; (b) an example of a tenant-leased space in a co-location data
              center with secured access11; (c) a high-performance computing (HPC) data center occupying around 13,000 m12,13; and
              (d) a small data center room in an office building, occupying less than 100 m14.

              The total number of data centers globally is unknown. This uncertainty is largely
              attributable to internal/enterprise data centers that are operated mostly by non-tech
              companies and have little visibility outside of the organization. For example, recent
              estimates by Lei et al. (2024)15 suggest there may be around 1.4 million small- and
              medium-sized internal data centers operating in the United States alone. However,
              such data centers are also expected to host a small share of the overall total
              number of data center IT racks compared to—typically much larger—retail, cloud
              and hyperscale data centers. For example, Lawrence Berkeley National Laboratory
              (LBNL) estimated that all types of internal data centers represented only around 15%
              of servers installed in the United States in 2023, which is currently the world’s largest
              data center market.2,3 Conversely, LNBL estimated that around 75% of all US servers
              were located in co-location, cloud and hyperscale data centers that same year.
              Therefore, when it comes to energy use, while internal data centers are still important



  October 2025
  Return to Table of Contents                                                                                                        23
                                                                  ICEF Sustainable Data Centers Roadmap




(especially from the firm-level perspective), the retail, cloud and hyperscale markets
will drive national and global data center energy use moving forward.

While estimates vary, more is known about the number of retail, cloud and hyperscale
data centers globally. For example, Synergy Research Group (2025) estimated that
the number of large data centers operated by hyperscale providers increased to
1136 at the end of 2024. More than half of these are located in the United States.
Online trackers of co-location data centers put their current global numbers around
6600-9000 globally.16-18 However, these numbers may change quickly, as the sector
is expanding rapidly in response to the ongoing AI boom.19 For example, Synergy
Research Group (2025) expects to see 130-140 additional hyperscale data centers
coming online each year for the next several years.

ii. How do data centers use energy?

The energy use of data centers can be roughly divided into two major categories:
IT equipment and infrastructure equipment (Figure 1-2).20 IT equipment energy use
refers to the electricity consumed by data center IT equipment racks, which contain
servers, storage arrays and/or network switches (Figure 1-3).21 Servers provide the
computations and memory necessary for software applications, such as websites,
online ordering, and AI model training and inference. Storage arrays are used for
storing files, such as documents, databases and streaming videos, and can comprise
hard disk drives (HDDs), solid-state drives (SSDs) and even tape storage drives (for
archival storage). Network switches enable data communications between racks and
to and from the data center via the global internet.

Infrastructure energy use refers to energy consumed by non-IT equipment that
provides space conditioning and ensures reliable power within the data center.
Space conditioning involves cooling to keep the IT equipment from overheating and
humidification or dehumidification to avoid electrostatic discharge, corrosion and
condensation that would damage the IT equipment. Data centers use many different
types of cooling equipment, the choice of which depends on local factors. Such factors
include ambient climates, energy and water costs, building envelope, and rack power
densities,9,22 which are further discussed in Chapter 2.3 of this Roadmap.

Power provision equipment typically consists of transformers and switchgear,
uninterruptible power supplies (UPSs), power distribution units (PDUs), and backup
generators that provide power during grid outages. All infrastructure equipment runs
on electricity except backup power generators, which require fuels such as diesel or
natural gas for operation. (See Chapter 3.1 of this Roadmap.)




                                                               Chapter 1 | Data Center Energy Use   24
ICEF Sustainable Data Centers Roadmap




   Figure 1-2. Schematic diagram of data center electricity use    Ideally, most electricity consumed
              (derived from Brown et al., 200720)                             by a data center would be used
                                           by the IT equipment itself, which
                                Main Supply                                   performs the main revenue-earning
                                                                              function of the data center. When
                                                                              infrastructure uses a high fraction
                                                                              of the total electricity consumed, a
  Backup                        Switch Gear                                   data center is considered relatively
  Generator
                                                           Lights, Office     inefficient. This concept is captured
                                                           Space
                                    Critical
                                                                              by a key metric used to assess data
                                    Loads                                     center efficiency: power usage
                                                           Cooling System     effectiveness (PUE), which is defined
                  Uninterruptible                               as the ratio of a data center’s total
                       Power Supplies
                                                                              energy usage to the energy used by
                                                                              its IT equipment (see Box 1-2).
                                Power Distribution
                                Units                                         Figure 1-4 provides a breakdown
                                                                              of the most recent estimates of IT
                                                                              equipment electricity use versus
                                                                              infrastructure electricity use for all
                                                                              data centers in world regions2,3,23,24
                                               Servers                        for which such estimates are
                                                                              available. Note that these types of
                                                                              data will typically be estimates due
                                                                  IT
                                             Storage
                                                                  Equipment   to widespread lack of empirical and
                                      Devices
                                                                  Racks       reported data on data center energy
                                                                              use, which is a topic addressed later
                                               Network                        in this chapter. On average for these
                                               Equipment
                                                                              regions, infrastructure is estimated
                                                                              to account for 30-33% of electricity
                                                                              use, whereas IT equipment is
                                                                              estimated to account for 67-70%
                     Typical data center electrical components                electricity use.

              However, these proportions can differ substantially at individual data centers
              depending on their purpose, types of IT and cooling equipment, efficiency levels,
              climate and other factors, as shown in Figure 1-5.3

              The share of overall data center electricity use attributable to infrastructure has
              steadily declined over the past two decades. This decline is primarily due to concerted
              efforts by data center operators to improve the energy efficiency of their cooling
              systems (as discussed in Chapter 2.3 of this Roadmap) and to adopt more efficient
              electrical equipment, such as high-efficiency UPS systems. For example, in 2007 LBNL
              estimated that infrastructure equipment consumed as much power as IT equipment in

  October 2025
  Return to Table of Contents                                                                                          25
                                                                                                         ICEF Sustainable Data Centers Roadmap




                                                                                        Figure 1-3. A typical data center information
                                                                                        technology (IT) equipment layout with
                                                                                        individual IT racks arranged in rows. In this
                                                                                        depiction, each row contains 13 racks.




             US data centers, resulting in an estimated nationwide average PUE of 2.0. However,
             by 2023, thanks to the aforementioned efficiency gains, infrastructure equipment
             consumed less than half as much power as IT equipment, with an estimated
             nationwide average PUE around 1.43.2,20

             Servers generally account for the vast majority of energy use on the IT equipment side
             (Figure 1-5). The energy use characteristics of each major type of IT and infrastructure
             equipment are discussed briefly below.

            vs.
     Figure 1-4. Estimated average IT equipment              
                                                     infrastructure equipment energy use for    
                                                                                              different                   
                                                                                                        regions and countries.
  
      Servers     Other IT    IT Equipment     Storage    Network      Infrastructure       Cooling    Other Infrastructure


                                                                                                      

       10%                                                                                                   13%

                             33%                   33%                       31%                                                   30%
20%
                                                                                                       20%             48%
                 62%                                                                                                                            57%
                                         67%                     67%                        69%
9%                                                                                                                            4%
                                                                                                        5%                         9%
                                                                                                             15%




                 ii(a). Servers

             Servers are generally the single largest consumer of electricity in most data centers.
             While there are several different types of servers used in data centers, over the years,
             the average power requirements of servers has been growing steadily as has the total
             number of servers installed in data centers globally. For example, LBNL estimates that
             the total stock of servers in the United States doubled from 2014 (around 15 million) to
             2023 (around 30 million).2,25 This implies a compound annual stock growth rate (CAGR)
             of around 8%. While absolute stock numbers are not available at the global level, IEA
             estimated that the worldwide stock of servers grew at an even faster CAGR of 10%
             between 2015 and 2024.3




                                                                                                      Chapter 1 | Data Center Energy Use              26
ICEF Sustainable Data Centers Roadmap


       
            Figure 1-5. International Energy Agency (IEA)
                    estimates
                                                              of shares
                                                                       of electricity consumption by data center and
                                                                                                       
         equipment
                type,  2024 3
                         

                                         
          Servers      Storage   Network     Cooling    Other



       

        

       
        

        

                                 0%              20%                  40%               60%                 80%              100%



              The average power draw has increased over the past decade for all types of data
              center servers according to stockwide average estimates from LBNL (Figure 1-6).2
              While the data in Figure 1-6 are for the United States, global average power draws
              are expected to be similar given that servers are commodity products. Conventional
              servers are single, dual, 4-, and 8-processor servers (Figure 1-6a). These types
              of servers have historically been associated with traditional data center services,
              such as cloud computing, database hosting, websites, online commerce and so on.
              Despite steady energy efficiency gains at the component level, the average power
              requirements of conventional servers have increased due to a combination of higher
              wattage central processing units (CPUs), greater onboard memory and storage
              capacities, and higher utilization levels compared to the past. Accelerated servers
              (Figure 1-6b) are those that are additionally equipped with accelerated processors,
              such as graphic processing units (GPUs), which are required for machine learning (ML)
              and AI model training and inference applications (see Chapter 2.2 of this Roadmap).
              While accelerated servers are not new, their global stocks have expanded rapidly with
              the proliferation of AI-focused data centers.

              Stocks of accelerated servers can consume far more power per unit compared to
              stocks of conventional servers (Figure 1-6). As a result, IEA estimates that while
              accelerated servers accounted for less than 5% of global servers in 2024, their
              operations accounted for around 20% of worldwide data center electricity demand
              that same year (accounting for associated cooling, storage and network energy use).³
              The shift to more accelerated servers will have major implications for server energy
              use in the coming years. For example, IEA estimates that around 8% of the global
              server stock will be accelerated servers by 2030, whereas LBNL estimates that 21-32%
              of the US server stock will be accelerated servers by 2028 (8-12 million accelerated
              servers out of 37 million total servers in 2028).²

  October 2025
  Return to Table of Contents                                                                                                       27
                                                                                         ICEF Sustainable Data Centers Roadmap




 Average per-server operational power draw (kW) of US stocks of different server types for conventional and
Figure 1-6.
                    
AI-accelerated servers, historical and projected.. Source: Shehabi            
                                                                   et al (2024).2
 ­
                                               
6                                                     6                         

                                                                                                                 
5                                                              5


4                                                              4


3                                                              3


2                                                              2
                                              
                                                                                                                  
1                                                    1
                                                                                                                 
                                                                                                     
0
                                               0
    2014 16   18   20   22   24    26    28                        2018   20      22       24        26    28




Finally, LBNL’s projections for the future power draw of all server types suggest that
the average power draws of conventional servers and of the largest AI accelerated
servers will continue to rise for the next several years (Figure 1-6). These trends,
coupled with expanding server stocks and shifts to AI-accelerated servers, suggest
strong growth in global data center energy use in the near term (see Section C).



       ii(b). Storage devices

Some servers contain sufficient onboard storage to support their applications. Many
others, however, require external storage arrays to store files and data that may be
accessed either frequently or infrequently. The two major external storage array types
are HDDs and SSDs, although tape storage is still utilized in some data centers for
infrequently accessed files, as well as for backup purposes, due to its longevity.26

The choice between HDDs and SSDs is typically driven by application requirements,
costs and performance. In general, HDDs are cheaper than SSDs and offer higher
storage densities, but they have lower data transfer speeds, have higher cooling loads
and can be less durable in shock-prone environments. As a very mature technology,
HDD arrays can also be expanded and upgraded easily and cost-effectively. In
contrast, SSDs are faster and more durable, offering performance advantages in



                                                                                    Chapter 1 | Data Center Energy Use          28
ICEF Sustainable Data Centers Roadmap




                    critical applications, while being quieter and running cooler than HDDs. The primary
                    disadvantage of SSDs is their higher cost.27

                    On average, storage is typically the second largest consumer of electricity in the IT
                    rack, albeit at much smaller scales than servers (Figure 1-5).2 Both LBNL (2024)2 and
                    IEA (2025)3 estimate that, as of 2023, HDDs accounted for more than 80% of data
                    center storage capacity with the remaining share attributable to SSDs. The estimated
                    power draws and capacities of both types of storage are summarized in Figure 1-7a
                    and 1-7b, respectively.

                    For both types of drives, capacities have been increasing steadily as storage
                    companies continue to innovate. However, a different story emerges for HDDs
                    compared to SSDs. The former are also decreasing in power draw per drive, even
                    as capacities increase, leading to steady reductions in energy intensity (the average
                    watts of power draw per terabyte of storage). The latter have seen increases in power
                    draw per drive as capacity per drive has increased, indicating lower energy efficiency
                    gains compared to HDDs. On a watts per terabyte basis, by 2027 HDDs are expected
                    to exhibit substantially lower energy intensities than SSDs, which means they may be
                    the more energy efficient choice for applications where speed and performance are
                    not mission critical (Figure 1-7c).


              Figure 1-7. Trends in estimated power draw per drive, capacity per drive and power draw per terabyte for hard disk types
   in Figure 1-8 are reasonable for other world regions drives (HDDs) and solid-state drives (SSDs), 2010-2027, derived from
              panels (left) and (center). Source: Shehabi et al (2024).2
          
        2
  Flash      HDD        SSD



­                         ­                    ­  
 12                                                  40                                                    3

 10
                                                     30

 8                                                                                                         2

                                                     20
 6

 4                                                                                                         1
                                                     10
 2

 0                                                    0                                                        0
      2010         14         18    22    26              2010      14          18          22    26                 2018            2024            2027




      October 2025
      Return to Table of Contents                                                                                                                        29
                                                                                             ICEF Sustainable Data Centers Roadmap




       ii(c). Network switches

Network switches generally represent the smallest share of IT equipment energy use
by a significant margin. For example, network switches comprised only around 6-7%
of estimated national data center IT equipment electricity use in the United States
(2023) and Germany (2024).2,24 Similar to servers and storage, the overall electricity
use of network switches is driven by the total stocks of different network switch types
and the average per-unit power draws of each switch type. At a high level, network
switches fall into two categories: ethernet switches and InfiniBand switches. Ethernet
switches have been the dominant class with historical port speeds ranging from 0.1-100
GB/s and are primarily associated with conventional servers. InfiniBand switches are a
recent class of ultra-high speed switches (with port speeds up to 400 GB/s presently)
that are increasingly used in high-performance and AI computing applications.

Data from market firms such as International Data Corporation (IDC),28 which are used
by some analysts in data center energy analyses, provide network switch shipments in
terms of network port numbers and speeds. Figure 1-8 summarizes estimates by LBNL
(2024)2 of the average power draw of different port types over time (left panel)—
categorized by port speed—and the corresponding total stock of different ports in the
United States (right panel). Similar data are not available for the rest of the world, but
IEA (2025)3 has estimated that both the power draws and the shares of different port
types in Figure 1-8 are reasonable for other world regions.


Figure 1-8. Estimated average power draws of different types of network ports and shares of each port type in the
 
United States, 2014-2028. Source: Shehabi et al (2024).2
      
       2
      200Gb/400Gb    100Gb        40Gb   25Gb/50Gb   10Gb   1000Mb          100Mb


 ­                             
 16                                                           300
 14
                                                              250
 12

 10                                                           200

  8                                                            150
  6
                                                               100
  4
                                                               50
  2
  0
                                                                 0
       2014 16      18       20    22     24    26    28             2014     16    18       20    22    24    26    28




                                                                                         Chapter 1 | Data Center Energy Use   30
ICEF Sustainable Data Centers Roadmap




              The total electricity use of network switches is a function of the power per port and the
              total number of ports installed in data centers (as seen in Figure 1-8). While steady per-
              port power reductions were seen from 2014 to 2020, since that time LBNL’s estimates
              have held constant. Meanwhile, the number of US ports has risen rapidly, with shares
              steadily shifting to faster port speeds over time as new switch innovations become
              available. In the United States, the net effect has been around a three-fold increase in
              network port electricity use from 2014 to 20232; however, overall shares of network
              switch energy use remained small due to growth in IT electricity use overall.

              As more AI-accelerated servers are deployed, the number of InfiniBand ports
              connecting AI clusters is also expected to increase rapidly. Due this growth, InfiniBand
              ports are expected to account for 45% of electricity use of all US network switches by
              20282, underscoring how shifts to AI-accelerated servers will increase not only server
              electricity use, but network switch electricity use, as well. LBNL (2024)² estimates
              that InfiniBand switches require roughly 11 W/port, which is similar to the high per port
              power draws of the fastest ethernet switches (Figure 1-8, left panel).

                    ii(d). Power chain

              The electricity use associated with the data center power chain generally arises
              from conversion and operating losses within transformers, switchgear, UPSs and
              PDUs. Collectively, these losses can amount to around 10% of total data center
              energy use on average (Figure 1-4). However, their scales can also vary significantly
               
              by data center type (Figure 1-5), depending on the equipment efficiency levels the
                                   data center has adopted. For
               Table 1-1.        
                          Ranges of uninterruptable power supply (UPS)    example, Table 1-1 summarizes
               efficiences by US data center type. Shehabi et al (2024).2 typical efficiency ranges of the UPS
                   2
                                                                          systems different types of US data
               Data Center Type                 UPS Efficiencies          centers employ, which generally
                                                                          represent the largest losses in the
               Commercial edge                          77 - 85%
                                                                          data center power chain. While
               Enterprise branch
                                                                          the combined losses associated
               Small and medium businesses
               Telco Edge
                                                                          with electricity transformation and
                                                                          distribution equipment generally
                                                                          amount to less than 10% of total
               Comms service providers                 80 - 94%
               Internal data centers
                                                                          data center energy use, losses can
               Colocation                                                 be much less for the most efficient
                                                                          data centers.8,20
              Hyperscale                        90 - 99%
              AI data centers




  October 2025
  Return to Table of Contents                                                                                    31
                                                                  ICEF Sustainable Data Centers Roadmap




    ii(e). Cooling

Cooling systems generally account for the largest share of infrastructure energy use in
most data centers (Figure 1-2). The energy use of cooling systems depends on many
factors, including the types of cooling equipment employed, their efficiency levels,
data center temperature set points, local climate and more, as discussed in Chapter
2.3 of this Roadmap. A common proxy for the efficiency of cooling systems is PUE (see
Box 1-2), given that cooling systems typically consume the largest share of energy for
infrastructure at a data center (Figures 1-4 and 1-5). The most efficient cooling systems
generally deliver low PUE values, whereas the opposite is true for less efficient cooling
systems. Figure 1-9² depicts the wide range of PUE values associated with different
common cooling systems and approaches (left panel), estimated PUE ranges for
different US data center types as of 2023 (upper right panel), and IEA’s3 estimated
regional averages for 2024 (lower right panel). Higher PUEs are generally associated
with today’s small, midsized and co-location data centers, which typically rely on air-
cooled racks with chiller-based systems or even direct-expansion (DX) cooling systems
in smaller spaces. The listed technologies include liquid cooling systems, which are
increasingly deployed to cool high power-density racks at AI data centers and can
generally achieve very low PUE values when well designed. However, as AI data
center campuses become increasingly large, with some announced data centers set
to consume gigawatts of power, even low PUE values can still translate into very large
electricity loads.29




                                                              Chapter 1 | Data Center Energy Use   32
ICEF Sustainable Data Centers Roadmap



   
               Figure 1-9. Typical power usage effectiveness (PUE) ranges by cooling system equipment type, U.S. data center type in
   
          2023 and world region in 2024.      
        

                                                           
       Small       Midsize      Large-scale
                                                                                                                                        1.91
                                                                                  Small
                  Direct expansion
                                                                                                                               1.68
                  Air-cooled chiller                                              Midsize and Colo
               Water-cooled chiller
                                                                                                                 1.22
                  Direct expansion                                                Hperscale

                  Air-cooled chiller                                                                           1.14
                                                                                  AI Specialized
                        Dry cooler
                                                                                                    0
               Airside economizer                                                                        1.0            1.4       1.8           2.2
               Water-cooled chiller                                                                                   Simulated PUE Range

               Airside economizer

          Waterside economizer                                                        
                 Dry cooler with
                  adiabatic assist                                                Power Usage Effectiveness (PUE)
           Airside economizer &
                adiabatic cooling                                                 World                                                        1.41
          Airside economizer &
                adiabatic cooling                                                 North America | US                                           1.32
          Waterside economizer
                                                                                  Central and South America                                    1.70
               IT Liquid cooling:
          waterside economizer
                                                                                  Europe                                                       1.45
    IT Liquid cooling: dry cooler
             with adiabatic assist
                                                                                  Africa                                                       1.81
     IT Liquid cooling: dry cooler
                                    0 1.0        1.5        2.0       2.5         Middle East                                                  1.92

                                              Simulated PUE Range                 Asia Pacific | China                                          1.5




  October 2025
  Return to Table of Contents                                                                                                                         33
                                                                    ICEF Sustainable Data Centers Roadmap




B. How Much Energy Do Data Centers
Currently Use?
i. Estimation approaches

Unlike some other sectors, there are no comprehensive energy statistics available
for all data centers at national or global levels. While some large operators report
the annual electricity use of their data centers, others only report electricity use for
their entire organizations (which can include office buildings, research labs, retail
spaces and more), and some operators report no data at all.29 Even when such data
are collected from major operators by governments, as in Ireland,30 the many small
internal data centers operated by non-tech companies are often excluded. While the
share of global electricity use attributable to internal data centers is small compared to
hyperscale, co-location and AI data centers, as discussed earlier in this chapter, their
electricity use is still substantial in an absolute sense. While the reporting situation may
change with emerging policies that will require more disclosures (see Chapter 6 of this
Roadmap), historically, the only way to quantify the energy use of all data centers at
different spatial scales has been to use estimation methods.

In general, estimation methods fall into the following broad categories2,31,32:

       •   Bottom-up calculations: Estimate total stocks of different types of
           IT equipment by region and/or data center type, assume average
           power draws for each, and apply PUE assumptions (e.g., as discussed
           in Section A.2) to arrive at grand totals of energy use. Typically
           considered the “gold standard” of estimation methods due to its rigor
           and explanatory power, 29,33 its main drawback is that many (and often
           commercial) data are required for comprehensive estimates.

       •   Top-down calculations: Rely on energy consumption data that
           are collected by governments, reported by companies and/or are
           associated with data center populations (e.g., advertised critical IT
           capacities of co-location data centers) within a given region. While
           such aggregated data are partially available, this method risks
           omitting segments of the market that do not report (e.g., internal data
           centers and non-reporting operators).

       •   Extrapolation-based calculations: Develop estimates by applying
           growth rates to the estimates of previous years (which can be bottom-
           up, top-down or even extrapolative in nature), wherein proxies, such as
           internet traffic, investments or past energy growth, are typically used
           for growth rates. This method can introduce large uncertainties for
           multi-year extrapolations and lacks explanatory depth.


                                                                 Chapter 1 | Data Center Energy Use   34
ICEF Sustainable Data Centers Roadmap




              Each method has advantages and disadvantages, and each method is prone to
              uncertainties. While examples of all methods exist in the literature, the most rigorous and
              transparent analyses generally use bottom-up calculation approaches, such as recent US
              national and global analyses published by LBNL (2024)2 and IEA (2025),3 respectively.
              Kamiya and Coroama (2025)31 offer a detailed discussion of estimation methods.


              ii. Estimated current energy demand

              Summaries of the most recent and authoritative estimates of data center energy
              demand are provided in Figures 1-10 and 1-11.a

              At the global level, IEA (2025)3 recently estimated that data center energy demand
              increased roughly 3-fold over the past two decades, rising to 416 TWh in 2024, or
              around 1.5% of global electricity use that same year (Figure 1-10, left panel). However,
              much of that growth has occurred since around 2017, after a long period of relatively
              modest electricity demand growth.33 The post-2017 rise was primarily due to growth
              in cloud computing, increasing online media consumption and, importantly, increasing
              deployments of AI computing globally. These trends are reflected by shifts in installed
              IT power capacity away from internal/enterprise data centers and toward hyperscale,
              cloud and co-location data centers (Figure 1-10, center). Over the same time period,
              substantial growth occurred in the world’s three largest data center markets: the
              United States, Europe and China—with the latter experiencing the greatest relative
              growth due to large investments in AI data centers34 (Figure 1-10, right panel).

              Figure 1-11 summarizes best-available country- and region-level results by market
              segment and/or equipment type (when available) and for the most recent historical
              years reported. In terms of individual countries, the United States and China represent
              by far the greatest estimated shares of recent data center energy demand, at 8 and 5
              times the scale, respectively, of Germany, which is the next largest country at around
              20 TWh in 2024 (Figure 1-11). As a region, however, Europe is estimated by IEA (2025)
              to be the third largest data center energy user, at 68 TWh in 2024, followed by the
              rest of Asia Pacific (i.e., excluding China) at 48 TWh in 2024. Within Europe, data
              centers in Germany consume 2-4 times the energy of the next largest countries, which
              include France, the Netherlands and Ireland. Also notable in Figure 1-11 are the very
              small current scales of data center energy use in the large world regions of Africa, the
              Middle East, and Central and South America, whose collective energy use (around 5
              TWh in 2024) is comparable to that of Ireland alone.



              a Global estimates and those for all other countries besides the United States and Europe are from IEA (2025),3 which relies
              primarily on bottom-up methods. Estimates for the United States are from LBNL (2024),2 which also relies on bottom-up
              methods. Estimates for Europe (except Germany) are from Kamiya and Bertoldi (2024),23 which aggregates data from different
              bottom-up, top-down and other types of studies. Estimates for Germany are from Murzakulova et al. (2025),24 which uses
              bottom-up methods.

  October 2025
  Return to Table of Contents                                                                                                                35
                                                                                                            ICEF Sustainable Data Centers Roadmap




Expressed as a share of total national or regional energy use, a different perspective
on data center energy use arises (Figure 1-11). Namely, while the United States and
China account for the largest absolute amounts of total data center electricity use
globally, data centers comprised only around 4% and 1% of their national electricity
consumption in 2024, respectively.3 Conversely, while Ireland’s total data center
electricity use is small from global perspectives, at the national level, data centers are
a major source of electricity use, comprising 22% of Ireland’s national electricity use
in 2024.35 Therefore, the importance of data center electricity use can also vary by
country, even if country-level electricity use is a small contributor to global totals.



Figure 1-10. Estimates of global historical (left)    
                                                    energy       
                                                            use by         
                                                                   data center          (middle)
                                                                               components,   installed
                                                                                                       
                                                                                                              power 
  
capacity     center
          by data   type
                             data
                             and (right)    center
                                                          energy   world
                                                                 use by major    region,
                                                                                      2005-2024.
                                                                                                 
                                                                                                       Source:       
                                                                                                               IEA (2025).3
 
                                                     
  Servers          Other IT        Cooling              Enterprise        Colocation                United States        China     Europe
                                                                          and service
                                                                                                    Asia-Pacific excl.      Rest of world
  Other                                                Hyperscale         provider
                                                                                                    China
  Infrastructure


500                                               100                                             500



                                                  80                                              400
400


                                                  60                                              300
300

                                                  40                                              200

 100
                                                  20                                              100


   0                                               0                                               0

       2005         10        15        20   24          2005        10        15       20   24         2005        10        15       20   24




At subnational scales, data centers can affect electricity grids even more acutely. For
example, in the City of Santa Clara, California-in the heart of the U.S. Silicon Valley-
data centers account for around 60% of total electricity use, leading to electricity rate
increases for all inhabitants to support grid infrastructure projects.36 In the U.S. state
of Virginia, which hosts an estimated 13% of reported data center capacity globally,37
data center electricity use comprised around 25% of total electricity demand,38 making
data centers a critical focus of utility planning, rate structuring, energy policy, and
community activism activities in recent years.




                                                                                                        Chapter 1 | Data Center Energy Use       36
ICEF Sustainable Data Centers Roadmap




            Figure 1-11. Most recent country- and region-level estimates of data center energy demand grouped by greater and less
               50TWh/year. Sources: IEA (2025),3 Shehabi et al. (2024),2 Kamiya and Bertoldi (2024),23 and Murzakulova et al.
            than
   
          
    ­      ­ 
   Data Center Components                             Data Centers
      Hyperscale      Colocation &       Enterprise      IT Equipment     Infrastructure         Country Aggregate        Regional/National Electricity Use
                      service provider


                                                                                                  
                                                                                                                              
                                                            
                                                                                                                                      
                                                                                                                           
                                                                                                                          
                                                                                                                              
                                                     
                                                                                                                                      
                                                                   
                                                                                                                                          
                                                                 
                                                                                                                             
   
                                                                                                                                
                                                                ­                                                                 
    
                                                                                                                          
                                                                                                                    
                                                                                                                    ­  
                                                                                                                    
                                                                                                                                  




                   iii. What about carbon emissions?

                   Accurate estimates of the operational carbon emissions associated with the world’s
                   data centers are typically precluded by several factors. First, Scope 1 emissions data3
                   that are specific to the onsite and/or backup generators used at data centers are
                   rarely reported. Second, the specific locations of many of the world’s data centers,
                   especially internal/enterprise data centers, are unknown. Third, even when the specific
                   locations of data centers are known, analysts must often use region- or country-level
                   emissions factors for Scope 2 emissions.4 Fourth, when some companies report Scope
                   2 emissions, they report only “market-based” emissions that reflect renewable energy
                   credits and virtual power plant agreements rather than “location-based” emissions
                   that reflect actual emissions from their local grids. Market-based emissions tend to
                   be smaller than location-based emissions. (Scope 1, 2 and 3 emissions accounting is
                   discussed in Chapter 3 of this Roadmap.)

                   However, recent estimates can offer a rough sense of scale on regional and global
                   data center carbon emissions.




  October 2025
  Return to Table of Contents                                                                                                                                                   37
                                                                                           ICEF Sustainable Data Centers Roadmap




In 2023 in the United States, according to LBNL, Scope 2 emissions from data centers
were 61 billion kg (61 Mt) of carbon dioxide equivalents (CO₂e). This figure is based
on an estimate of 176 TWh of electricity (4.4% of total US electricity consumption)
and assumed spatial concentrations of data centers within the country.2 For context,
total 2023 emissions from the US power sector amounted to 1454 billion kg (1454 Mt)
CO₂e,40 meaning data centers accounted for around 4.2%. These results suggest that
US data centers are located in power grids that deliver, on average, slightly lower CO₂
emissions intensities than the national average.

At the global scale, IEA (2025)b estimated that data centers accounted for around
180 Mt of CO₂ emissions in 2024 from the consumption of electricity, which excluded
emissions from backup power generation. As a share of total combustion-related
emissions globally, this value translates to around 0.5%.

These results suggest that, while data center electricity demand is poised to grow
rapidly, thus far it has made relatively small contributions to global CO₂ emissions
compared to other energy-intensive sectors. However, this may change in the near
future depending on the electric power sources that are employed moving forward to
meet increasing data center electricity demand.


C. Where Is Data Center Energy Use Headed?
The rapid increase in data center electricity demand in the past several years (Figure
1-10), coupled with many recent announcements of future AI data center expansions,
has led to the appearance of numerous recent studies that project future data center
energy use at national and global levels. These studies have employed a wide
range of different methods, data sources, analysis periods and assumptions in their
projections, with no two studies being directly comparable. Due to these different
approaches, there is wide variance in their results, as reported by Kamiya and
Coroama (2025).31

However, the recent IEA (2025)3 report provides robust insights on possible future
trajectories of data center energy demand, as well as their drivers, the latter of which
are summarized in Figure 1-12. Between 2024 and 2030, IEA estimates that the
major drivers of data center energy demand growth will be major expansions of both
conventional server stocks and energy-intensive AI-accelerated server stocks (see
Figure 1-6), increased wattage of AI-accelerated servers, and expanded stocks of
storage and network switch arrays to accompany expansions in compute capabilities.
However, IEA also estimates that the energy demand growth attributable to the above



b Scope 1 emissions for a data center come from equipment on site, such as backup generators and refrigeration equipment.39
c Scope 2 emissions for a data center come from the generation of electricity purchased by the data center.39




                                                                                       Chapter 1 | Data Center Energy Use     38
ICEF Sustainable Data Centers Roadmap




              drivers may be partially offset through reduction in data center PUEs associated with
              the shift to more hyperscale and AI data centers, which are increasingly adopting low-
              PUE liquid cooling methods (see Chapter 2.3 of this Roadmap).

              As a result of these drivers, in its base case scenario, IEA estimates that global data
              center electricity demand could increase by a factor of 2.3 between 2024 and 2030,
              from 416 TWh to 946 TWh. The majority of this estimated growth is associated with
              large increases in the electricity demand of conventional and AI-accelerated servers
              (Figure 1-13; left panel) and plays out predominantly in the United States and China
              data center markets (center panel). In the base case, Scope 2 carbon emissions (right
              panel) are projected to rise rapidly alongside electricity demand growth, increasing
              from 180 Mt of CO₂ emissions in 2024 to around 320 MtCO₂ by 2030. Emissions in
              IEA’s base case stop growing and instead begin to decline slightly after 2030, as
              lower-carbon electricity sources begin to penetrate. Future power grids are discussed
              in Chapter 4 of this Roadmap.

              
              Figure 1-12. International Energy Agency (IEA) estimates of the major drivers of global data center energy demand
              
              growth from 2024-2030. Source: IEA (2025).3                       
                    
                  Server stock     Server wattage          Utilisation rate        Idle power
                  Other IT Equipment      Infrastructure


                                   Conventional                               Accelerated
                                   servers                                    servers
             250



             200


             150
                          Index
                          2024 =
                          100
             100



             50



             0
                           2024                                                                                    2030




  October 2025
  Return to Table of Contents                                                                                                     39
                                                                                                      ICEF Sustainable Data Centers Roadmap



         Figure 1-13. International Energy Agency(IEA) (2025)3
                             Base Case scenario results for (left) global
                                                                             data center
         electricty demand by data center component, (center) global data center electricty demand by world region and
                  
         (right) Associated Scope 2 (location-based) carbon emissions.
   

                 
                                                              
  Accelerated        Conventional     Other IT       United        China        Europe                 Emissions MtCO₂
  servers            servers          Equipment      States
  Cooling            Other                           Asia excl.    Rest of
                     Infrastructure                  China         world

1000                                               1000                                              350

                                                                                                     300
 750                                               750
                                                                                                     250

                                                                                                     200
500                                                500
                                                                                                      150


200                                                200                                                100

                                                                                                      50

   0                                                  0                                                 0
       2020     22       24      26     28    30          2020    22       24    26      28   30            2010     25         30           35




              In light of substantial estimation uncertainties, IEA (2025)3 also considered bounding
              scenarios that correspond to “bullish” and “bearish” outlooks for growth of AI
              computing applications. In its “lift-off” scenario, IEA considered stronger AI adoption
              and increased global demand for digital services, leading to greater deployment of
              data center facilities compared to the base case. In its “headwinds” scenario, IEA
              considered plausible constraints to AI’s growth, including difficulties financing further
              investments, strong local constraints on data center development and delayed data
              center construction due to electricity supply chain constraints. These two extremes
              result in vastly different outcomes, with data center electricity demand reaching
              around 1700 TWh by 2035 in the “lift off” scenario and leveling off at around 700 TWh
              by 2035 in the constrained “headwinds” scenario. These scenarios are summarized in
              Figure 1-14.

              Scenario exercises such as these can shed light on possible future trajectories and
              what drives them, which can help inform early decisions that may help steer AI and
              data center energy demand toward the most sustainable outcomes. Such interventions
              include more efficient hardware and software, more efficient cooling systems, greater



                                                                                                   Chapter 1 | Data Center Energy Use             40
ICEF Sustainable Data Centers Roadmap




              use of renewable electricity, reuse of waste heat, and more as discussed in later
              chapters of this Roadmap. As such, future analyses, especially those meant to guide
              policy decisions, should develop and implement scenario exercises.47


              
             Figure   1-14. International Energy Agency (IEA) global scenarios for the future of global data center electricity use
              
             (TWh),                                               
                     which depict a broad range of potential outcomes         on market
                                                                        depending         growth,
                                                                                                 efficiency
                                                                                                            
                                                                                                                    gains and potential 
                Source:
             bottlenecks.      
                                     IEA (2025)2,3       
                    ­
                    2000
                                                                                          Exploration

                                                                                                                           
                    1500



                                                                                                                           
              




                    1000                                                                                                    

                                                                                                                             
                        500




                         0

                              2020                    2025                            2030                          2035




              Box 1-1
              Jevon’s Paradox?

              The recent rise in global data center electricity use has been predominantly driven
              by demand for AI computing. This trend is expected to continue through at least
              the end of the decade.2,3 This rising electricity use has occurred despite steady and
              well-documented gains in the energy efficiency of AI hardware and software that
              have occurred in parallel (see, e.g., Patterson et al. 202341) and despite growing
              adoption of the most energy-efficient cooling systems in many AI data centers.




  October 2025
  Return to Table of Contents                                                                                                                41
                                                                  ICEF Sustainable Data Centers Roadmap




The fact that total electricity use has risen despite large energy efficiency gains has
led some analysts to invoke the concept of “Jevon’s Paradox,” which is attributed
to economist William Stanley Jevons. Jevon’s Paradox proposes that increasing
the efficiency of a resource’s use can lead to greater consumption of that resource
over time, not less. The theory is that, as efficiency increases, the costs of using a
resource are lowered, leading to more demand and expanded use of the resource.
Scholars are beginning to research Jevon’s Paradox in the context of AI computing.
This assessment will require careful analysis of technology trends, potential
rebound effects, and the extent to which AI substitutes for or complements demand
for societal services.42,43

However, Jevon’s Paradox has also been hotly debated in the energy efficiency
community for years. Some leading scholars suggest that efficiency is a critical
feature of sustainable growth, leading to enormous societal energy and cost savings
over time while expanding access to energy services. They also argue that Jevon’s
Paradox ignores other growth factors, such as economic development, and that it
paints energy efficiency as a negative force rather than a positive one.44,45

With respect to current increases in electricity demand for AI, some analysts have
noted that AI technologies are in an early growth phase and many AI businesses are
expanding principally due to competition for market leadership, not due to energy
efficiency improvements.46 Finally, there are many examples of energy efficiency
improvements that have led to overall energy demand reductions, and despite
rebound effects, such as the case of energy-efficient lighting technologies in the
United States. Therefore, Jevon’s Paradox is not the universal axiom that many view
it to be.

While debates about Jevon's Paradox are not likely to be settled soon, most
analysts agree that energy efficient hardware, software, cooling systems and data
center operations will be critical for ensuring that AI data centers develop in the
most sustainable ways possible. For example, in its “high efficiency” scenario, IEA
estimates that energy efficiency could reduce the world’s data centers’ electricity
consumption by nearly 20% by 2035 compared to its base case. Indeed, many
gigawatts of future data center capacity builds have already been announced, not
in response to historical energy efficiency gains, but rather for business, economic
growth and national security reasons. Ensuring that these planned builds are as
energy-efficient as possible will be critical for minimizing their environmental and
social impacts.




                                                               Chapter 1 | Data Center Energy Use   42
ICEF Sustainable Data Centers Roadmap




             Box 1-2
             Cryptocurrency mining

             Cryptocurrency mining refers to the use of specialized computing equipment that
             performs calculations—most commonly “proof of work (POW)”—to validate blocks of
             transactions in a blockchain ledger.48 Operators of this equipment can earn rewards
             for each successful validation, which is typically paid in cryptocurrency, hence the term
             “cryptocurrency mining.”

             This specialized equipment, referred to as mining “rigs,” can consume substantial
             amounts of electricity. For example, the global network of mining rigs for Bitcoin, the
             largest POW cryptocurrency in the world, was estimated to require around 200 TWh
             per year (as of August 28, 2025).49 This is an amount that exceeds the total estimated
             electricity use of all US data centers in 2024 (183 TWh).3

             Due to these high power demands, the majority of cryptocurrency mining occurs in
             dedicated facilities that can each contain many thousands of mining rigs. Just like the
             IT racks in conventional data centers, these mining rigs also generate large amounts
             of heat that must be removed. Cooling techniques range from simple facility ventilation
             fans to cutting-edge liquid cooling systems, depending on the operator.2,50 Although
             data on the geographical distribution of cryptocurrency mining facilities are scarce, as
             of 2022, the majority of Bitcoin mining operations were estimated to be located in the
             United States, China, Kazakhstan, Canada, Russia and Germany.51

             The highly specialized and physically distinct nature of cryptocurrency mining means
             that it is often regarded as its own sector, distinct from either conventional or AI data
             centers. For further information on the energy impacts of cryptocurrency mining, see
             Shehabi et al. (2024), IEA (2025), and CBECI (2025).

             Besides POW, there are several other methods for validating cryptocurrency
             transactions, such as proof of authority (POA), proof of burn (POB), proof of capacity
             (POC) and proof of stake (POS).52 Of these, POS—used by Ethereum and some
             other cryptocurrencies—is the most common. The energy requirements of POS
             cryptocurrencies are much lower than those of POW cryptocurrencies,48 due to more
             efficient validation algorithms that can be run on standard computing equipment.
             CBECI (2025) estimates that the global Ethereum network consumes around 4.4 GWh
             of electricity per year, which is 45,000 times lower than the global Bitcoin network.

             Cryptocurrency mining is outside the scope of this Roadmap.




  October 2025
  Return to Table of Contents                                                                            43
                                                              ICEF Sustainable Data Centers Roadmap




D. Recommendations

Data center energy use has risen rapidly, and according to many projections, may
continue to do so in the years ahead. However, our ability to understand and manage
this potential growth depends on having models, datasets and scenarios that can
accurately estimate where that growth may be headed, which factors may drive that
growth and what interventions and improvements can bend the curve toward more
sustainable outcomes.

To support such a vision, the following recommendations could improve the depth and
quality of the knowledge base on data center energy use:

      1. Governments and regulatory agencies should develop public data
         repositories on the energy use and characteristics of data centers
         at national and sub-national scales, including via mandatory data
         collection initiatives from data center operators with strict data
         quality and measurement and verification protocols.

      2. Data center operators should improve reporting and transparency
         on the energy use, peak power demand, operating characteristics
         and other environmental attributes (e.g., water consumption) of
         data centers to improve the empirical knowledge base for data
         center energy analysts.

      3. Governments, philanthropies and research institutions should
         organize and convene forums to establish best practice analysis
         methods and data sharing initiatives to rapidly improve the state of
         science for estimating and projecting data center energy use.

      4. Researchers should conduct regular inter-model comparisons of
         data center energy models and scenarios to understand model
         differences, identify potential improvements, and establish and
         coalesce on best practices.

      5. Governments, research institutions and international organizations
         should convene forums specifically aimed at developing and
         disseminating scenario narratives for exploring future growth
         pathways for AI and data centers, including associated frameworks
         and analysis approaches; similar to the Shared Socioeconomic
         Pathways,47 such scenarios would enable inclusion of data center
         futures in climate change mitigation scenarios.




                                                           Chapter 1 | Data Center Energy Use   44
ICEF Sustainable Data Centers Roadmap




                        6. Governments and research institutions should develop and
                           disseminate models and datasets of data center energy use in
                           developing and emerging economies, which have historically been
                           overlooked by the research community but whose data center
                           electricity use may grow in the future.

                        7. Research institutions should reinforce the need for best practices in
                           analyses adopted by policymakers, given wide variance in results
                           associated with low-quality studies.31

                        8. Governments and research institutions should improve approaches
                           to identifying existing and planned data centers, such as through
                           in-country sources and open shared location datasets such as the
                           IEA AI Observatory. Improved understanding of the spatial patterns
                           of data centers is important for assessing potential local impacts and
                           proactively designing policies that avoid or minimize those impacts.

                        9. Governments and companies should support research to better
                           understand the CO₂ emissions of AI data center power sources,
                           focusing on more granular, grid-scale modeling of emissions. This
                           includes closely tracking announced investments in cleaner power
                           technologies, as well as tracking those investments when they
                           ultimately come online, for more accurate forward-looking scenarios.




  October 2025
  Return to Table of Contents                                                                       45
                                                                        ICEF Sustainable Data Centers Roadmap



E. References                                        7. Apple. 2024 Environmental Progress Report;
                                                        Apple Inc., Cupertino, California, https://
                                                        www.apple.com/environment/pdf/Apple_
                                                        Environmental_Progress_Report_2024.pdf
                                                        (2024).

                                                    8. Nuoa Lei & Eric Masanet. Statistical analysis
                                                       for predicting location-specific data center
                                                       PUE and its improvement potential. Energy
                                                       201, 117556 (2020). https://doi.org/10.1016/j.
 1. American Society of Heating Refrigerating
                                                       energy.2020.117556.
    and Air-Conditioning Engineers (ASHRAE)
    Standing Standard Project Committee (SSPC).
                                                    9. Nuoa Lei & Eric Masanet. Climate- and
    ANSI/ASHRAE 90.4-2019: Energy Standard
                                                       technology-specific PUE and WUE
    for Data Centers (ISSN 1041-2336); ASHRAE,
                                                       estimations for U.S. data centers using a
    Atlanta, Georgia, https://webstore.ansi.org/
                                                       hybrid statistical and thermodynamics-based
    standards/ashrae/ansiashrae902019 (2019).
                                                       approach. Resources, Conservation and
                                                       Recycling 182, 106323 (2022). https://doi.
 2. Arman Shehabi, Alex Newkirk, Sarah J Smith,
                                                       org/10.1016/j.resconrec.2022.106323.
    Alex Hubbard, Nuoa Lei, Md Abu Bakar
    Siddik, Billie Holecek, Jonathan Koomey, Eric
                                                    10. Dan Swinhoe. Meta/Facebook to expand
    Masanet & Dale Sartor. 2024 United States
                                                        Odense data center campus in Denmark;
    Data Center Energy Usage Report (Report #:
                                                        Data Center Dynamics (DCD), London, United
    LBNL-2001637); Lawrence Berkeley National
                                                        Kingdom, https://www.datacenterdynamics.
    Laboratory (LBNL), Berkeley, California,
                                                        com/en/news/metafacebook-to-expand-
    https://escholarship.org/uc/item/32d6m0d1
                                                        odense-data-center-campus-in-denmark/
    (2024).
                                                        (2021).
 3. International Energy Agency (IEA). Energy
                                                    11. Wikimedia Commons. Photos taken of
    and AI; IEA, Paris, France, https://www.iea.
                                                        the SDTPA deployment (File:Sdtpa wmf-8.
    org/reports/energy-and-ai (2025).
                                                        jpg; Creative Commons Attribution-Share
                                                        Alike 3.0 Unported license); San Francisco,
 4. Synergy Research Group. Hyperscale Data
                                                        California, https://commons.wikimedia.org/
    Center Count Hits 1,136; Average Size
                                                        wiki/File:Sdtpa_wmf-8.jpg (2010).
    Increases; US Accounts for 54% of Total
    Capacity; Synergy Research Group, Reno,
                                                    12. Jon Weiner. Energy Department to Invest
    Nevada, https://www.srgresearch.com/
                                                        $16 Million in Computer Design of Materials;
    articles/hyperscale-data-center-count-hits-
                                                        Lawrence Berkeley National Laboratory
    1136-average-size-increases-us-accounts-for-
                                                        (LBNL), Berkeley, California, https://
    54-of-total-capacity (2025).
                                                        newscenter.lbl.gov/2016/08/16/energy-
                                                        department-invest-16-million-computer-
 5. Mary Zhang. Top 250 Data Center
                                                        design-materials/ (2016).
    Companies in the World as of 2024; Dgtl Infra
    LLC, New York, New York, https://dgtlinfra.
                                                    13. Better Buildings Initiative & Lawrence Berkeley
    com/top-data-center-companies/ (2024).
                                                        National Laboraotry. Retro-commissioning at
                                                        LBNL's National Energy Research Scientific
 6. Synergy Research Group. Synergy Updates
                                                        Computing Center; US Department of
    Its Ranking of the World’s Top 20 Hyperscale
                                                        Energy (DOE), Berkeley, California, https://
    Data Center Locations; Reno, Nevada, https://
                                                        betterbuildingssolutioncenter.energy.gov/
    www.srgresearch.com/articles/synergy-
                                                        showcase-projects/retro-commissioning-lbnls-
    updates-its-ranking-of-the-worlds-top-20-
                                                        national-energy-research-scientific-computing-
    hyperscale-data-center-locations (2025).
                                                        center (Accessed August 2025).



                                                                    Chapter 1 | Data Center Energy Use    46
ICEF Sustainable Data Centers Roadmap




         14. Bill Tschudi. The Other Half of the Problem      21. Nuoa Lei & Eric R. Masanet. Global Data
             - Server Closets and Small Server Rooms;             Center Energy Demand and Strategies to
             Lawrence Berkeley National Laboratory                Conserve Energy in Data Center Handbook:
             (LBNL), Berkeley, California, https://               : Plan, Design, Build, and Operations of
             datacenters.lbl.gov/sites/default/files/             a Smart Data Center, Second Edition (ed
             ServerclosetLBNL11-12-13.pdf (2013).                 Hwaiyu Geng P.E.) pgs 15-26 (2021, https://
                                                                  doi.org/10.1002/9781119597537.ch2).
         15. Nuoa Lei, Mohan Ganeshalingam, Eric
             Masanet, Sarah Smith & Arman Shehabi.            22. Nuoa Lei, Jun Lu, Arman Shehabi & Eric
             Shedding light on U.S. small and midsize             Masanet. The water use of data center
             data centers: Exploring insights from the            workloads: A review and assessment of key
             CBECS survey. Energy and Buildings339,               determinants. Resources, Conservation and
             115734 (2025). https://doi.org/10.1016/j.            Recycling 219, 108310 (2025). https://doi.
             enbuild.2025.115734.                                 org/10.1016/j.resconrec.2025.108310.

         16. Datacenters.com. Homepage: Find a                23. George Kamiya & Paolo Bertoldi. Energy
             Data Center: Search 7,074 Data Centers;              Consumption in Data Centres and Broadband
             Englewood, Colorado, https://www.                    Communication Networks in the EU (ISSN
             datacenters.com/ (Accessed August 2025).             1831-9424); Publications Office of the
                                                                  European Union, Luxembourg, Luxembourg,
         17. Data Center Map (DCM). Homepage: Explore             https://data.europa.eu/doi/10.2760/706491
             The Leading Global Data Center Database!;            (2024).
             Egtved, Denmark and Valrico, Florida, https://
             www.datacentermap.com/ (Accessed August          24. Zhanat Murzakulova, Deniz Öztürk, Rafael
             2025).                                               Noster, Carla Groß, Lars Sorge, Svitlana
                                                                  Chebotarova, Simon Kieweg, Max Schulze,
         18. Baxtel. About Us Page: We are a Market               Jessica Stüer, Ralph Hintemann, Simon
             Intelligence and Advisory Firm; Denver,              Hinterholzer, Severin Beucker, Peter
             Colorado, https://baxtel.com/about-us                Radgen et al. Stand und Entwicklung des
             (Accessed August 2025).                              Rechenzentrumsstandorts Deutschland;
                                                                  German Federal Ministry for Economy
         19. Theara Coleman. 2023: the year of the                and Climate Protection, Berlin, Germany,
             AI boom; The Week US (Future US Inc),                https://www.bundeswirtschaftsministerium.
             New York, New York, https://theweek.com/             de/Redaktion/DE/Publikationen/
             tech/2023-ai-boom (2023).                            Technologie/stand-und-entwicklung-des-
                                                                  rechenzentrumsstandorts-deutschland.pdf
        20. Richard Brown, Eric Masanet, Bruce                    (2025).
            Nordman, Bill Tschudi, Arman Shehabi, John
            Stanley, Jonathan Koomey, Dale Sartor,            25. Arman Shehabi, Sarah Smith, Dale Sartor,
            Peter Chan, Joe Loper, Steve Capana,                  Richard Brown, Magnus Herrlin, Jonathan
            Bruce Hedman, Rebecca Duff et al.Report               Koomey, Eric Masanet, Nathaniel Horner,
            to Congress on Server and Data Center                 Inês Azevedo & William Lintner. United
            Energy Efficiency: Public Law 109-431.                States Data Center Energy Usage Report
            (Ernest Orlando Lawrence Berkeley National            (LBNL-1005775); Lawrence Berkeley National
            Laboratory, Berkeley, CA (US), United States,         Laboratory, Berkeley, California, https://
            2007), https://www.osti.gov/biblio/929723;            escholarship.org/uc/item/84p772fc (2016).
            https://doi.org/10.2172/929723.
                                                              26. Tim Danton. Return of the tape: the unlikely
                                                                  renaissance of tape storage and how IBM
                                                                  Research is leading the way; TechFinitive,


  October 2025
  Return to Table of Contents                                                                                    47
                                                                                  ICEF Sustainable Data Centers Roadmap




    London, United Kingdom, https://www.                        (2020). https://doi.org/10.1126/science.aba3758.
    techfinitive.com/features/return-of-the-tape-the-
    unlikely-renaissance-of-tape-storage-and-how-           34. Meaghan Tobin. China Is Spending Billions to
    ibm-research-is-leading-the-way/ (2024).                    Become an A.I. Superpower; The New York
                                                                Times, Taipei, Taiwan, https://www.nytimes.
27. Amazon Web Services Inc. (AWS). What’s                      com/2025/07/16/technology/china-ai.html (2025).
    the Difference Between an SSD and a Hard
    Drive?;Seattle, Washington, https://aws.amazon.         35. Central Statistics Office (CSO) Ireland. Data Centres
    com/compare/the-difference-between-ssd-hard-                Metered Electricity Consumption 2024 (On-line ISSN:
    drive/(Accessed August 2025).                               2811-5422); CSO Ireland, Cork, Ireland, https://www.
                                                                cso.ie/en/releasesandpublications/ep/p-dcmec/
28. International Data Corporation (IDC).                       datacentresmeteredelectricityconsumption2024/
    Worldwide Quarterly Network Infrastructure                  (2025).
    Tracker;Needham, Massachusetts, https://
    my.idc.com/getdoc.jsp?containerId=IDC_P23118            36. Khari Johnson. Crackdown on power-guzzling
    (Accessed August 2025).                                     data centers may soon come online in
                                                                California;CalMatters, Sacramento, California, https://
29. Eric Masanet, Nuoa Lei & Jonathan Koomey.                   calmatters.org/economy/technology/2025/02/
    To better understand AI’s growing energy                    data-center-crackdown-to-protect-california-
    use, analysts need a data revolution. Joule                 electricity-rates/#:~:text=Last%20month%20the%20
    8, 2427-2436 (2024). https://doi.org/10.1016/j.             municipal%20utility%20company%20in,up%20
    joule.2024.07.018.                                          60%25%20of%20energy%20from%20the%20utility
                                                                (2025).
30. Central Statistics Office (CSO) Ireland. Data
    Centres Metered Electricity Consumption                 37. Joint Legislative Audit & Review Commission
    2023 (Online ISSN: 2811-5422); CSO                          (JLARC). Data Centers in Virginia; JLARD, Richmond,
    Ireland, Cork, Ireland, https://www.cso.ie/                 Virginia, https://jlarc.virginia.gov/landing-2024-data-
    en/releasesandpublications/ep/p-dcmec/                      centers-in-virginia.asp (2024).
    datacentresmeteredelectricityconsumption2023/
    keyfindings/ (2024).                                    38. Lisa Martine Jenkins & Phoebe Skok. Mapping the
                                                                data center power demand problem, in three charts;
31. George Kamiya & Vlad C. Coroamă. Data                       Latitude Media, Somerville, Massachusetts, https://
    Centre Energy Use: Critical Review of Models                www.latitudemedia.com/news/mapping-the-data-
    and Results; International Energy Agency (IEA)              center-power-demand-problem-in-three-charts/
    Technology Collaboration Programme on                       (2024).
    Energy Efficient End-Use Equipment (4E TCP)
    Efficient, Demand Flexible Networked Appliances         39. World Resources Institute (WRI) and World Business
    (EDNA) Platform (EDNA-IEA 4E TCP), Paris,                   Council for Sustainable Development (WBCSD). The
    France, https://www.iea-4e.org/wp-content/                  Greenhouse Gas Protocol: A Corporate Accounting
    uploads/2025/05/Data-Centre-Energy-Use-                     and Reporting Standard (Revised Edition); WRI and
    Critical-Review-of-Models-and-Results.pdf (2025).           WBCSD, Washington, DC and Geneva, Switzerland,
                                                                https://ghgprotocol.org/sites/default/files/standards/
32. David Mytton & Masaō Ashtine. Sources of data               ghg-protocol-revised.pdf (2004).
    center energy estimates: A comprehensive review.
    Joule 6, 2032-2056 (2022). https://doi.org/10.1016/j.   40. US Environmental Protection Agency (EPA).
    joule.2022.07.011.                                          Inventory of U.S. Greenhouse Gas Emissions
                                                                and Sinks: 1990-2023 (EPA 430-R-25-003); US
33. Eric Masanet, Arman Shehabi, Nuoa Lei, Sarah                EPA, Washington, DC, https://library.edf.org/
    Smith & Jonathan Koomey. Recalibrating global data          AssetLink/145ky510ew61fk1tq5c2klp5kq5yp33j.pdf
    center energy-use estimates. Science 367, 984-986           (2025).




                                                                              Chapter 1 | Data Center Energy Use          48
ICEF Sustainable Data Centers Roadmap




         41. David Patterson, Joseph Gonzalez, Urs               Energy Policy 156, 112422 (2021). https://doi.
             Hölzle, Quoc Le, Chen Liang, Lluis-Miquel           org/10.1016/j.enpol.2021.112422.
             Munguia, Daniel Rothchild, David R. So, Maud
             Texier & Jeff Dean. The Carbon Footprint of     49. Cambrige Bitcoin Electricity Consumption
             Machine Learning Training Will Plateau, Then        Index (CBECI). Bitcoin network power
             Shrink. Computer 55, 18-28 (2022). https://         demand; University of Cambridge Judge
             doi.org/10.1109/MC.2022.3148714.                    Business School, Cambridge Centre for
                                                                 Alternative Finance, Cambridge, United
        42. Alexandra Sasha Luccioni, Emma Strubell              Kingdom, https://ccaf.io/cbnsi/cbeci
            & Kate Crawford. From Efficiency Gains to            (Accessed August 2025).
            Rebound Effects: The Problem of Jevons'
            Paradox in AI's Polarized Environmental          50. The White House. Climate and Energy
            Debate. arXiv:2501.16548 (2025). https://doi.        Implicatons of Crypto-Assets in the
            org/10.48550/arXiv.2501.16548.                       United States;Washington, DC, https://
                                                                 bidenwhitehouse.archives.gov/wp-content/
        43. Cyrus Moulton. What is Jevons Paradox?               uploads/2022/09/09-2022-Crypto-Assets-
            And why it may — or may not — predict                and-Climate-Report.pdf (2022).
            AI’s future;Northeastern Global News,
            Northeastern University, Boston,                 51. Cambrige Bitcoin Electricity Consumption
            Massachusetts, https://news.northeastern.            Index (CBECI). Bitcoin Mining Map; University
            edu/2025/02/07/jevons-paradox-ai-future/             of Cambridge Judge Business School,
            (2025).                                              Cambridge Centre for Alternative Finance,
                                                                 Cambridge, United Kingdom, https://ccaf.io/
        44. Kelly Vaughn. Jevons Paradox: The Debate             cbnsi/cbeci/mining_map (Accessed August
            That Just Won’t Die; Rocky Mountain Institute        2025).
            (RMI), Basalt, Colorado, https://rmi.org/blog_
            jevons_paradox/ (2012).                          52. Cryptopedia Staff. Blockchain Consensus
                                                                 Mechanisms Beyond PoW and PoS;
        45. David Owen. The Efficiency Dilemma; The              Cryptopedia, Gemini Trust Company, LLC,
            New Yorker, New York, New York, https://             New York, New York, https://www.gemini.
            www.newyorker.com/magazine/2010/12/20/               com/cryptopedia/blockchain-consensus-
            the-efficiency-dilemma (2010).                       mechanism-types-of-algorithm (2023).

        46. Katie Fehrenbacher. Data center electricity
            demand is not a crisis: report; Axios Pro,
            Arlington, Virginia, https://www.axios.com/
            pro/climate-deals/2025/02/05/data-center-
            electricity-demand-crisis-report (2025).

         47. Amy Luers, Jonathan Koomey, Eric Masanet,
             Owen Gaffney, Felix Creutzig, Juan Lavista
             Ferres & Eric Horvitz. Will AI accelerate or
             delay the race to net-zero emissions? Nature
             628, 718-720 (2024). https://doi.org/10.1038/
             d41586-024-01137-x.

        48. Nuoa Lei, Eric Masanet & Jonathan Koomey.
            Best practices for analyzing the direct energy
            use of blockchain technology systems:
            Review and policy recommendations.


  October 2025
  Return to Table of Contents                                                                                     49
ICEF Sustainable Data Centers Roadmap




             2.1                Information Technology (IT)
                                Equipment
                                Alp Kucukelbir


               A. Defining and Measuring Energy Efficiency                                          52
               B. Components                                                                         54
               C. Innovations and Forecasted Efficiecy Gains                                         56
               D. Recommendations                                                                    60
               E. References                                                                         61




            D
                      ata centers are complex facilities that include information technology
                      (IT) and infrastructure equipment, often distributed across several buildings. IT
                      equipment typically comprises electronics housed in server racks, networked
             to one another and powered by electrical infrastructure. Each rack contains general
             purpose and/or accelerated processors, connected to memory chips and short- and
             long-term storage. Electrical infrastructure converts electricity to the appropriate levels
             for IT equipment operations.

             A data center running artificial intelligence (AI) workloads operates like a massive,
             high-speed postal sorting facility designed to handle an enormous volume of
             specialized packages. The servers act as sorting stations where incoming data packets
             (like letters and parcels) are processed by workers (processors) who must quickly
             analyze, categorize and route information. Memory serves as temporary holding
             areas where packages wait to be processed, while storage systems function as vast
             warehouses storing reference materials needed for sorting decisions. The networking
             infrastructure resembles conveyor belts that move packages between stations.

             As described in Chapter 1, AI workloads are particularly energy intensive; processing
             AI packages requires cross-referencing millions of previous deliveries simultaneously—
             each “package” (data point) must be compared against vast databases of patterns and
             examples before determining where it should go next.



  October 2025
  Return to Table of Contents                                                                              50
                                                                 ICEF Sustainable Data Centers Roadmap




A. Defining and Measuring Energy Efficiency
Computing energy efficiency has improved by an extraordinary factor of 10 billion over
5 decades, from ENIAC’s (Electronic Numerical Integrator and Computer) 150-kilowatt
power consumption in 1946 to modern processors achieving billions of operations
per watt-hour. This transformation followed Koomey’s Law, which demonstrated that
computations per watt-hour doubled every 1.6 years during the “golden age” from
1946 to 2000. The improvement was driven by transistors shrinking while maintaining
nearly constant power density, creating exponential performance gains with stable or
decreasing power consumption.1




Figure 2.1-1. Image of a data center.

Around 2005, this golden age ended as Dennard scaling broke down due to quantum
effects at atomic scales. The industry pivoted to architectural innovations, with recent
advances showing continued but slower progress—efficiency now doubles every 2.3
years instead of every 1.6 years.2 The last decade has seen exceptional technological
progress. Processors advanced through smaller manufacturing nodes (22 nm to 3 nm),
multi-core architectures and dynamic power scaling. Memory, storage and networking
designs evolved. Critically, ARM processors and specialized AI chips challenged x86
dominance with superior performance-per-watt.




                                                                      Chapter 2.1 | IT Equipment   51
ICEF Sustainable Data Centers Roadmap




                Improvements in the energy efficiency of IT equipment components have slowed but
                not stopped. These improvements are expected to continue in the years ahead. (See
                the second part of this chapter.) Yet when these component-level improvements are
                viewed at the system scale, a different picture emerges. Chip-level efficiency gains
                are increasingly offset by exponential demand growth from AI and other workloads.
                Despite these energy efficiency improvements, carbon emissions at data centers
                continue to rise.3

                Companies, researchers and engineering consortia have yet to align on a
                comprehensive way to measure IT equipment energy efficiency in AI workloads.
                Epoch.AI, a research institute, tracks hardware efficiency trends using FLOPS per
                watt—a traditional metric applied to scientific computing involving many “floating point
                operations per second” (FLOPS). While this metric does not provide a complete picture
                due to IT equipment diversity and the nature of AI workloads, it serves as a good
                approximation. The MLCommons Power Work Group recently released a benchmark
                intended to include applications from data centers to mobile devices, from training to
                inference.4 Stanford’s Human-Centered AI 2025 Index Report, using Epoch.AI data,
                calculates a 40% reduction in energy consumption in AI-specific hardware per FLOP
                over the past three years, indicating that progress may be slowing down even further
                (Figure 2.1-2).5

  
  
        Figure 2.1-2. Energy efficiency of leading machine learning hardware, 2016-24.                                         
     Leading hardware        Non-leading hardware

                                                                                                                                            
                                                                                                                                                     
                                                                                                     
                                                                                              
                 1T
                                                                                                                                                              

                                                  
                                                                     
               100B
                                                              
    
   ­
   
        10B




                 1B


                 0
                      2016              17               18                19                   20                 21        22               23                24

                                                                                             




  October 2025
  Return to Table of Contents                                                                                                                                                    52
                                                                ICEF Sustainable Data Centers Roadmap




B. Components
Chapter 1 discussed energy use trends at the level of entire servers, showing how
average power draw has increased over time. Below we discuss the components
within those servers and how each contributes to overall energy use. Figure 2.1-3
presents a sketch of typical components found in a server. Each component consumes
different amounts of energy in different ways.

Central processing units (CPUs) handle general-purpose computing tasks with
moderate power draw (50-200 W), while accelerated processors, like graphics
processing units (GPUs) and custom chips like tensor processing units (TPUs), excel
at parallel processing but consume much more electricity (400-1000+ W). Memory
provides fast temporary storage for active data, consuming negligible power that
scales with capacity. Storage devices, such as solid-state drives (SSDs), provide
persistent data storage, with SSDs using less power than older mechanical drives.
Networking components move data between systems, with power consumption
varying dramatically based on speed and distance requirements.



Figure 2.1-3. Components of a server.



                                        

                                           CPU      GPU   GPU    GPU


                                           CPU      GPU   GPU    GPU           Net-
                                                                               working


                                           Memory




                                         Storage




i. Computation: processors and memory

Chapter 1 shows that servers consume the majority of power in data centers.
Processors and memory are a primary source of energy usage within servers.
Historically, data centers relied mainly on CPUs, which ran at roughly 50-200 W per
chip. GPUs for AI have been drawing 400-700 W, with newer (2024+) chips expected



                                                                       Chapter 2.1 | IT Equipment   53
ICEF Sustainable Data Centers Roadmap




             to run at over 1000 watts.6 GPUs contain thousands of smaller cores compared to
             CPUs’ dozens of larger cores, meaning far more transistors are actively switching and
             consuming power simultaneously during parallel computations.

             Major chip designers are pursuing different energy efficiency strategies. NVIDIA claims
             its most recent processor architecture uses up to 25x less energy relative to its own
             previous generation chips during AI inference.7 Advanced Micro Devices (AMD) is
             focusing on using fewer GPUs to achieve similar outputs, claiming its recent offerings
             have a 30% advantage over competitors.8 Intel targets energy savings with open
             system standards, claiming a 40% average power reduction relative to competitors.9
             Hyperscalers are targeting energy efficiency by specializing for AI applications. Google
             claims its most recent accelerated processor TPUs are 67% more energy efficient
             than previous versions.10 Amazon Web Services similarly claims a 40% improvement in
             energy efficiency for its own accelerated processors.11 Microsoft, Meta, IBM and other
             hyperscalers appear to be aiming to achieve similar outcomes.

             Startup companies are developing novel processor architectures with promising
             energy efficiency performance. Untether AI recently demonstrated a 3-6x improvement
             across multiple machine learning (ML) Commons benchmark categories.12 Groq claims
             to achieve 10x energy efficiency improvement through a novel chip design.13

             The software that trains AI models and runs inference requires large amounts of
             memory. These chips consume energy as data are written to and read from memory.
             AI systems leverage higher memory bandwidth (the rate at which data are transferred)
             to accelerate AI training and inference. But higher bandwidth typically correlates
             with higher power consumption. Researchers and industry are working toward novel
             architectures to increase bandwidth while minimizing energy usage.14


             ii. Storage

             Chapter 1 distinguishes energy usage between servers and storage. Below we discuss
             storage technology within the context of servers (for short- to medium-term information
             needs during processing).

             SSDs provide the high-speed data access required for training large AI models. During
             training, AI systems must process massive data sets containing billions of examples,
             which requires continuous, rapid data transfer from storage to processing units. For AI
             inference operations, SSDs enable rapid access to AI models and any reference data
             needed for generating responses.

             AI workloads create unique energy demands for SSDs due to their sustained high-
             throughput patterns. During training, SSDs experience bursty read and write patterns
             as data sets are streamed repeatedly, keeping the drives in active states rather than


  October 2025
  Return to Table of Contents                                                                           54
                                                                 ICEF Sustainable Data Centers Roadmap




allowing them to enter lower-power idle modes. In contrast, memory usage is read-
heavy, continuous and sustained during inference.

Current SSD technology is almost twice as fast as the previous generation
but consumes 50-100% more energy during peak operations.15 Memory chip
manufacturers, such as Samsung and Micron, are developing new designs that
maintain performance while reducing energy consumption by half.16,17


iii. Networking

Data center networking controls how information flows throughout the system.
Switches direct data to their destinations—some locally within server racks, others
regionally within building sections. Load balancers ensure that no single server
becomes overwhelmed. Together, these devices aim to provide fast and reliable
information flow.

Similar to memory and storage requirements, AI workloads require high bandwidth
networks. These expand beyond traditional enterprise networking standards. AI data
centers’ bandwidth requirements can range from several gigabits per second to
terabits per second.18

Traditional enterprise networking equipment consumes dramatically less power per
port than specialized AI networking hardware, with power differences 3-10x higher for
AI equipment. Despite this increase, networking remains under 5% of total data center
power consumption due to the massive scale of AI compute requirements. Networking
equipment manufacturers are adopting technologies, such as co-packaged optics, to
increase bandwidth while reducing power consumption, with projections of up to an
80% reduction in energy usage.19,20

C. Innovations and Forecasted Efficiency Gains

Data centers present significant opportunities for improving energy efficiency through
both established best practices and emerging innovations. While conventional
strategies benefit all data center operations (see Table 2.1-1 below), AI workloads
demand specialized approaches, including high-bandwidth networking, sustained
storage performance and power oversubscription tailored to inference patterns.
Hardware advances in electronics, photonics and power distribution can improve
energy efficiency, while tailoring server designs and data center operations to specific
AI workloads—training versus inference—offers further energy savings. Although the
rate of improvement in energy efficiency appears to be slowing, the innovations below
may lead to new upticks in progress.




                                                                      Chapter 2.1 | IT Equipment   55
ICEF Sustainable Data Centers Roadmap

             
                  
             Table 2.1-1. Conventional data centers typically operate with legacy equipment at low utilization rates, basic power
                   
             distribution systems, minimal virtualization, reactive operational practices and outdated hardware refresh cycles.
              

                                                                       
              Electronics           Select ENERGY STAR certified servers and                Standard servers without
              Manufacturing         equipment                                               efficiency certifications
                                    Deploy solid-state drives (SSDs) over mechanical        Traditional spinning disk drives
                                    drives
                                    Use efficient memory technologies (e.g., DDR5,          Older DDR3/DDR4 standard
                                    low-voltage)                                            voltage memory

              Processors            Enable processor power management (e.g.,                Processors running at constant
                                    C-states, P-states)                                     maximum frequency
                                    Implement dynamic voltage/frequency scaling             Fixed voltage and frequency
                                                                                            operation
              Storage               Storage virtualization and deduplication                Direct-attached storage with
                                                                                            redundant data
                                    Tiered storage with automated data placement            Single-tier storage systems
                                    Implement storage power management                      Always-on storage arrays

              Networking            Deploy energy-efficient network switches                Legacy switches without power
                                                                                            scaling
                                    Network virtualization and consolidation                Physical dedicated network
                                                                                            infrastructure
                                    Use adaptive link rate and port power management        Fixed-rate network interfaces

              Power                 High-efficiency power supplies (>90% efficiency)        Standard 80% efficient power
              Conversion                                                                    supplies
                                    High-efficiency uninterruptible power supply (UPS)      Traditional UPS systems at
                                    systems (>95%)                                          85–90% efficiency
                                    Power factor correction (>0.95)                         Uncorrected power factor (0.7–0.8)

              Operations            Real-time power monitoring and management               Manual monitoring with monthly
                                                                                            readings
                                    Automated workload scheduling and migration             Static workload placement




             i. Electronics manufacturing and packaging

             Chip packaging is the process of enclosing semiconductors in protective materials
             and connecting them to external circuits through pins. It provides physical protection,
             electrical connections and thermal management for delicate silicon chips.

             Advanced packaging techniques, such as Taiwan Semiconductor Manufacturing
             Company’s (TSMC’s) chip-on-wafer-on-substrate (CoWoS), are delivering a 30%



  October 2025
  Return to Table of Contents                                                                                                       56
                                                                  ICEF Sustainable Data Centers Roadmap




reduction in power consumption compared to traditional packaging through reduced
interconnect distances and improved thermal management.21 The company is
targeting a doubling of its production capacity to 75,000 wafers in 2025.22

AI-designed chips represent the next frontier of chip designs with better power
efficiency.23 For example, researchers at Oregon State University leveraged AI to
design chips from new materials, achieving a 6x improvement in energy efficiency.24


ii. Photonics innovation

Silicon photonics innovation is revolutionizing data center networking. This technology
uses light (photons) instead of electricity to transmit data through silicon-based optical
components like waveguides and modulators. It achieves better power efficiency
because photons do not generate resistive heat during transmission and can carry
data over longer distances without signal amplification, unlike electrical signals that
require constant power to overcome resistance and maintain signal integrity.25

Companies are leading research and development (R&D) efforts in photonics. Intel’s
co-packaged optics demonstrated a 67% power reduction over pluggable optical
transceivers.26 Ayar Labs’ TeraPHY chiplets claim 4-8x greater power efficiency than
traditional interconnects,27 while NVIDIA’s co-packaged solutions claim 3.5x better
power efficiency.28


iii. Power conversion improvements

Power electronics are circuits that convert and control electrical power between
different voltage levels or frequencies or from AC to DC. Gallium nitride (GaN) and
silicon carbide (SiC) semiconductors have wider bandgaps than silicon, allowing them
to operate at higher voltages, temperatures and switching frequencies with lower
resistance. This enables smaller, lighter power converters with less energy lost as heat
during conversion.

GaN and SiC adoption is already driving efficiency gains in data centers.29 These
technologies are showcasing up to 98% energy conversion efficiency30 versus the
85-90% baselines seen with older power electronics. Both technologies are in active
development, with pathways to an increased range of operation and reliability.31




                                                                        Chapter 2.1 | IT Equipment   57
ICEF Sustainable Data Centers Roadmap




             iv. Data center operations

             AI workflows are creating specific opportunities for operating data center IT
             equipment. Microsoft reports that the average and peak power usage in AI inference
             are bounded. This implies that AI data centers used solely for inference offer
             substantial headroom for power oversubscription, allowing the deployment of 30%
             more servers per AI inference data center with minimal performance loss.32


             v. Server design

             Server design innovations center on liquid cooling advances that dramatically improve
             energy efficiency. (Chapter 2.3 explores this topic in detail.) Other strategies include
             Microsoft Azure’s efforts to use existing components to assemble server racks, leading
             to a net 8% reduction in emissions.33 Amazon Web Services (AWS) has focused on
             standardized yet modular equipment to help retrofit existing data centers.34




             Box 2.1-1
             Moving computation to the edge

             Some AI use cases offer opportunities to avoid data centers altogether. So-called
             “edge AI” processes data locally on devices (smartphones, industrial robots,
             autonomous vehicles) rather than communicating with data centers. Motivated by the
             ability to work offline, with low latencies and strong data privacy guarantees, running
             AI workloads “on the edge” can also reduce energy consumption.

             Edge AI workflows eliminate data transmission to data centers, thereby reducing their
             computational load. Specialized processors, such as field-programmable gate arrays
             (FPGAs) and edge-optimized AI chips, can effectively run AI inference workflows.35 The
             tradeoff is that edge AI devices are typically more expensive and less energy efficient
             than traditional counterparts. Multiple companies, such as DEEPX, Hailo and Axelara,
             are actively developing energy efficient and affordable edge AI processors.

             While AI training will certainly remain at data center levels, forecasting how AI
             inference demand might shift toward the edge is challenging.36 Rising data center
             costs, regulatory pressure for data privacy and real-time applications may push toward
             edge AI adoption. However, increasingly larger model sizes and edge AI device costs
             may continue to drive AI inference demand in data centers.




  October 2025
  Return to Table of Contents                                                                           58
                                                              ICEF Sustainable Data Centers Roadmap




D. Recommendations
 1. Companies, industry standard setters and engineering consortia should
    align on common metrics for calculating and reporting the energy
    efficiency of IT equipment. Data center operators should support such
    efforts since energy efficiency directly impacts their operating costs.

 2. Governments and educational institutions should develop and
    distribute resources to assist non-technical audiences in
    understanding and analyzing the energy requirements of IT
    equipment.

 3. Data center operators, utilities and government agencies should
    consider the nature of AI computation workloads in designing,
    provisioning, operating and regulating data centers. Differences
    between AI training and inference should be paramount during decision
    making.

 4. Governments, utilities and industry consortia should advance
    knowledge sharing platforms, case study data, diagnostic tools
    and training materials related to improving the energy efficiency
    of IT hardware from procurement, operations and management
    perspectives.

 5. Data center operators should conduct, support and publish AI
    inference demand forecasts. Trends between centralized data center
    computations and edge applications should be emphasized.

 6. Data center operators should redouble efforts to maximize the energy
    efficiencies of existing IT hardware, including the adoption of efficient
    equipment, virtualization, zombie server identification initiatives, and
    refresh cycles optimized for energy efficiency.




                                                                   Chapter 2.1 | IT Equipment   59
ICEF Sustainable Data Centers Roadmap




          E. References                                              Steering Committee, Institute for Human-
                                                                     Centered AI, Stanford University, Stanford,
                                                                     California, https://hai.stanford.edu/ai-
                                                                     index/2025-ai-index-report (2025).

                                                                  6. Karthik Ramachandran, Duncan Stewart,
                                                                     Kate Hardin, Gillian Crossan & Ariane
                                                                     Bucaille. As generative AI asks for more
                                                                     power, data centers seek more reliable,
                                                                     cleaner energy solutions (Deloitte Insights);
                                                                     Deloitte Center for Technology, Media
              1. Jonathan Koomey, Stephen Berard, Marla
                                                                     & Telecommunications, London, United
                 Sanchez & Henry Wong. Implications of
                                                                     Kingdom, https://www.deloitte.com/us/en/
                 Historical Trends in the Electrical Efficiency
                                                                     insights/industry/technology/technology-
                 of Computing. IEEE Annals of the History
                                                                     media-and-telecom-predictions/2025/
                 of Computing 33, 46-54 (2011). https://doi.
                                                                     genai-power-consumption-creates-need-
                 org/10.1109/MAHC.2010.28.
                                                                     for-more-sustainable-data-centers.html
                                                                     (2024).
             2. Alberto Prieto, Beatriz Prieto, Juan José
                Escobar & Thomas Lampert. Evolution of
                                                                   7. Kristin Uchiyama. NVIDIA Blackwell
                computing energy efficiency: Koomey’s
                                                                      Platform Arrives to Power a New Era of
                law revisited. Cluster Computing 28, 42
                                                                      Computing; NVIDIA, Santa Clara, California,
                (2024). https://doi.org/10.1007/s10586-024-
                                                                      https://nvidianews.nvidia.com/news/nvidia-
                04767-y.
                                                                      blackwell-platform-arrives-to-power-a-new-
                                                                      era-of-computing (2024).
             3. International Energy Agency (IEA). CO₂
                emissions associated with electricity
                                                                  8. Advanced Micro Devices (AMD). AMD
                generation for data centres by case,
                                                                     Instinct MI300 Series Accelerators; AMD,
                2020-2035; IEA, Paris, France, https://
                                                                     Santa Clara, California, https://www.amd.
                www.iea.org/data-and-statistics/
                                                                     com/en/products/accelerators/instinct/
                charts/co2-emissions-associated-with-
                                                                     mi300.html (Accessed August 2025).
                electricity-generation-for-data-centres-by-
                case-2020-2035 (2025).
                                                                  9. Intel Newsroom. Intel Unleashes Enterprise
                                                                     AI with Gaudi 3, AI Open Systems Strategy
             4. MLCommons. MLCommons Power Working
                                                                     and New Customer Wins; Intel, Santa
                Group Presents MLPerf Power benchmark
                                                                     Clara, California, https://newsroom.intel.
                at IEEE HPCA Symposium; MLCommons,
                                                                     com/artificial-intelligence/vision-2024-
                Dover, Delaware, https://mlcommons.
                                                                     enterprise-ai-gaudi-3-open-systems-
                org/2025/03/ml-commons-power-hpca/
                                                                     strategy (2024).
                (2025).
                                                                  10. Amin Vahdat. Announcing Trillium, the sixth
             5. Nestor Maslej, Loredana Fattorin, Raymond
                                                                      generation of Google Cloud TPU; Google
                Perrault, Yolanda Gil, Vanessa Parli, Njenga
                                                                      Cloud, Mountain View, California, https://
                Kariuki, Emily Capstick, Anka Reuel, Erik
                                                                      cloud.google.com/blog/products/compute/
                Brynjolfsson, John Etchemendy, Katrina
                                                                      introducing-trillium-6th-gen-tpus (2024).
                Ligett, Terah Lyons, James Manyika et al.
                The AI Index 2025 Annual Report; AI Index




  October 2025
  Return to Table of Contents                                                                                        60
                                                                      ICEF Sustainable Data Centers Roadmap




11. CTOL Editors - Yasmine. AWS Unveils               Technology, Inc., Boise, Idaho, https://
    Next-Gen AI Chips with Trainium 3 and             www.micron.com/about/blog/storage/ssd/
    Ultra Servers at re:Invent 2024, But              revolutionize-ai-workloads-with-the-worlds-
    Unlikely to Challenge Nvidia’s Dominance;         fastest-data-center-ssd. (2024).
    CTOL Digital Solutions, Ennetbaden,
    Switzerland, https://www.ctol.digital/news/   18. Alexandra Jonker & Alice Gomstyn. What is
    aws-trainium-3-chips-vs-nvidia-ai-hardware-       an AI data center?; IBM, Armonk, New York,
    reinvent-2024/ (2024).                            https://www.ibm.com/think/topics/ai-data-
                                                      center (2025).
12. Untether AI. Untether AI Announces
    speedAI Accelerator Cards As World’s          19. Laura Peters. Co-Packaged Optics
    Highest Performing, Most Energy Efficient         Reaches Power Efficiency Tipping Point;
    AI Accelerators According to MLPerf               Semiconductor Engineering, https://
    Benchmarks; Untether AI, Toronto, Ontario,        semiengineering.com/co-packaged-optics-
    https://www.untether.ai/untether-ai-              reaches-power-efficiency-tipping-point/
    announces-speedai-accelerator-cards-as-           (2025).
    worlds-highest-performing-most-energy-
    efficient-ai-accelerators-according-to-       20. NVIDIA. NVIDIA Silicon Photonics; NVIDIA,
    mlperf-benchmarks/ (2024).                        Santa Clara, California, https://www.nvidia.
                                                      com/en-us/networking/products/silicon-
13. Groq. Products - Groq Is Fast AI Inference;       photonics/ (Accessed August 2025).
    Groq, San Jose, California, https://groq.
    com/products (Accessed August 2025).          21. Taiwan Semiconductor Manufacturing
                                                      Company (TSMC). TSMC Unveils Next-
14. Joo-Hyung Chae. High-Bandwidth and                Generation A14 Process at North America
    Energy-Efficient Memory Interfaces for the        Technology Symposium; TSMC, Hsinchu
    Data-Centric Era: Recent Advances, Design         Science Park, Taiwan, https://pr.tsmc.com/
    Challenges, and Future Prospects. IEEE            english/news/3228 (2025).
    Open Journal of the Solid-State Circuits
    Society 4, 252-264 (2024). https://doi.       22. TrendForce News. TSMC Set to Expand
    org/10.1109/OJSSCS.2024.3458900.                  CoWoS Capacity to Record 75,000
                                                      Wafers in 2025, Doubling 2024 Output;
15. Anshul Rana. SSD Power Consumption:               TrendForce Corporation, Taipei,
    How Much Watts SSDs Consume?;                     Taiwan, https://www.trendforce.com/
    StoredBits.com, https://storedbits.com/ssd-       news/2025/01/02/news-tsmc-set-to-
    power-consumption/ (2025).                        expand-cowos-capacity-to-record-75000-
                                                      wafers-in-2025-doubling-2024-output/
16. Samsung News. Now Available: Samsung              (2025).
    9100 PRO Series SSDs with Breakthrough
    PCIe® 5.0 Performance; Samsung, Suwon-        23. Jeroen Kusters, Deb Bhattacharjee, Jordan
    si, South Korea, https://news.samsung.            Bish, Jan Thomas Nicholas, Duncan
    com/us/samsung-announces-9100-pro-                Stewart & Karthik Ramachandran. 2025
    series-ssds-with-breakthrough-pcie-5-0-           global semiconductor industry outlook
    performance/ (2025).                              (Deloitte Insights); Deloitte Center for
                                                      Technology, Media & Telecommunications,
17. Alvaro Toledo. The world’s fastest data           London, United Kingdom, https://www.
    center SSD for AI workloads; Micron               deloitte.com/us/en/insights/industry/




                                                                            Chapter 2.1 | IT Equipment   61
ICEF Sustainable Data Centers Roadmap




                 technology/technology-media-telecom-
                 outlooks/semiconductor-industry-outlook.         30. Justin Chou. Scaling AI Data Center Power
                 html (2025).                                         Delivery with Si, SiC, and GaN; Electronic
                                                                      Design, Nashville, Tennessee, https://www.
           24. Steve Lundeberg. New computer chips                    electronicdesign.com/technologies/power/
               show promise for reducing energy footprint             power-supply/article/55289191/scaling-ai-
               of artificial intelligence; Oregon State               data-center-power-delivery-with-si-sic-and-
               University Newsroom, Corvallis, Oregon,                gan (2025).
               https://news.oregonstate.edu/news/new-
               computer-chips-show-promise-reducing-              31. Buffolo, M., et al. “Review and Outlook on
               energy-footprint-artificial-intelligence               GaN and SiC Power Devices: Industrial
               (2024).                                                State-of-the-Art, Applications, and
                                                                      Perspectives.” IEEE Transactions on
           25. Shupeng Ning, Hanqing Zhu, Chenghao                    Electron Devices, vol. 71, no. 3, March
               Feng, Jiaqi Gu, Zhixing Jiang, Zhoufeng                2024, pp. 1344-55. IEEE Xplore, https://doi.
               Ying, Jason Midkiff, Sourabh Jain, May                 org/10.1109/TED.2023.3346369.
               H. Hlaing, David Z. Pan & Ray T. Chen.
               Photonic-Electronic Integrated Circuits            32. Pratyush Patel, Esha Choukse, Chaojie
               for High-Performance Computing and                     Zhang, Íñigo Goiri, Brijesh Warrier,
               AI Accelerators. Journal of Lightwave                  Nithish Mahalingam & Ricardo Bianchini.
               Technology 42, 7834-7859 (2024). https://              “Characterizing Power Management
               doi.org/10.48550/arXiv.2403.14806.                     Opportunities for LLMs in the Cloud”
                                                                      in Proceedings of the 29th ACM
           26. Intel Newsroom. Intel Demonstrates First               International Conference on Architectural
               Fully Integrated Optical I/O Chiplet; Intel,           Support for Programming Languages
               Santa Clara, California, https://newsroom.             and Operating Systems, Volume 3, La
               intel.com/artificial-intelligence/intel-unveils-       Jolla, CA, USA. 207-222, https://doi.
               first-integrated-optical-io-chiple (2024).             org/10.1145/3620666.3651329 (2024).

            27. Ayar Labs. Optical I/O Technology is              33. Jaylen Wang, Daniel S. Berger, Fiodar
                Essential to Eliminate Bottlenecks; Ayar              Kazhamiaka, Celine Irvene, Chaojie
                Labs, Inc., San Jose, California, https://            Zhang, Esha Choukse, Kali Frost, Rodrigo
                ayarlabs.com/optical-io-products/                     Fonseca, Brijesh Warrier, Chetan Bansal,
                (Accessed August 2025).                               Jonathan Stern, Ricardo Bianchini &
                                                                      Akshitha Sriraman. Enabling Sustainable
           28. NVIDIA Co-Packaged Silicon Photonics                   Cloud Computing with Low-Carbon Server
               Networking Switches.” NVIDIA, https://                 Design. IEEE Micro, 1-9 (2025). https://doi.
               www.nvidia.com/en-us/networking/                       org/10.1109/MM.2025.3572955.
               products/silicon-photonics/.
                                                                  34. Amazon Press Center. AWS Announces
           29. Gary Elinoff. GaN and SiC Transform AI                 New Data Center Components to Support
               Data Centers Efficiency; Electropages                  AI Innovation and Further Improve Energy
               Media Ltd, Dorset, United Kingdom, https://            Efficiency; Amazon.com, Inc., Las Vegas,
               www.electropages.com/blog/2024/07/gan-                 Nevada, https://press.aboutamazon.
               and-sic-transform-ai-data-centers-efficiency           com/2024/12/aws-announces-new-data-
               (2024).                                                center-components-to-support-ai-innovation-
                                                                      and-further-improve-energy-efficiency (2024).




  October 2025
  Return to Table of Contents                                                                                         62
                                                   ICEF Sustainable Data Centers Roadmap




35. Péter Szántó, Tamás Kiss & Károly
    János Sipos. “Energy-efficient AI at
    the Edge” in 2022 11th Mediterranean
    Conference on Embedded Computing
    (MECO), 1-6, https://doi.org/10.1109/
    MECO55406.2022.9797178,(2022).

36. Steven Carlini. The Current And Future
    Path To AI Inference Data Center
    Optimization; Forbes Media LLC, Jersey
    City, New Jersey, https://www.forbes.com/
    councils/forbestechcouncil/2025/01/28/
    the-current-and-future-path-to-ai-inference-
    data-center-optimization/ (2025).




                                                        Chapter 2.1 | IT Equipment   63
ICEF Sustainable Data Centers Roadmap




                                Software
                                Alp Kucukelbir and Minjue Wu


             A. How Is AI Software Different?                                                       66
             B. What Does Efficiency Mean for AI Systems?                                           67
             C. AI Model Training: Is Larger Always Better?                                         68
             D. AI Inference: How “Reasoning” Changed Dynamics                                      70
             E. Reducing Emissions Through Flexible AI Computation                                  70
             F. An Outlook on AI Software Efficiency                                                73
             G. Barriers and Risks                                                                  75
             H. Recommendations                                                                     75
             I. References                                                                          77




             A
                           lgorithms instruct computers on how to solve problems. But not all
                           algorithms are created equal. Computer scientists continuously seek cleverer
                           algorithms to improve speed and efficiency.

             Consider the task of sorting a list of random numbers from lowest to highest. One
             approach compares every pair of adjacent numbers and swaps them if they are in the
             wrong order. For a list of one thousand numbers, the processor would have to make
             one million comparisons. There is, however, a better way: repeatedly divide the list in
             half and merge the smaller lists back together in sorted order. This algorithm requires
             only about ten thousand comparisons—a 100x speedup.

             Both algorithms produce the correct ordering of numbers, from lowest to highest.
             But one requires less computation and energy to do so; it is an objectively better
             algorithm.

             Clever algorithm design, as in the example above, has enabled technological
             innovations such as digital audio and video, medical imaging, telecommunications,
             DNA sequencing, and supply chain optimization. When and how such algorithmic
             breakthroughs arise are hard to predict—these moments are considered pivotal in
             computer science.

             This chapter examines how software efficiency impacts data center energy
             consumption, from algorithmic optimizations that reduce computational requirements


  October 2025
  Return to Table of Contents                                                                             64
                                                                                                                                ICEF Sustainable Data Centers Roadmap




        to operational techniques that align artificial intelligence (AI) workloads with clean
        energy availability. As AI inference demand increases with autonomous agents and
        reasoning models, mastering both technical and operational efficiency becomes
        essential for sustainable data center operations.


        A. How Is AI Software Different?
        While traditional algorithms like sorting have clear “correct” outputs we can verify, AI
        systems operate differently. The energy efficiency principles remain the same—better
        algorithms use less computation—but measuring “better” becomes far more complex.
        AI workflows do not exactly fit this paradigm because we do not yet have an equivalent
        definition of what the “correct” output of an AI algorithm should be. Despite this, there
        is intense research and development activity seeking to improve the computational
        efficiency of AI workflows, such as DeepSeek’s innovations with its V3 and R1 systems.

        AI systems operate in two phases: training (building the software system) and
        inference (using the software system). Training modern AI systems increasingly
        requires larger computational tasks, distributed over tens of thousands of servers,
        sometimes across geographies (possibly multiple data centers) and often spread
        over time. Recent state-of-the-art models, such as GPT-4 and Llama 3.1 were trained
        in dedicated data centers and are estimated to have taken around 90 days of training
        (see Figure 2.2-1).

        This scale and complexity of AI workflows creates unique efficiency challenges. Unlike
        the sorting example, in which one approach was objectively 100x faster, AI efficiency
        requires new metrics and measurement approaches.

     Figure 2.2-1. Training length of notable AI models, 2010-present

                                                                                                                   

                                                                                                                                              
              100                                                                                                                                         
                                                                            

                                                                                           


               10
                         
                                                                                   

                                                                                                       

                1
                                                                                                                                        
                                                                                       
                                                          
                                           
              0.1                                                                                                                    



                                                                                                                                      
               0
                    2010   11       12          13   14           15   16        17         18           19       20     21     22           23      24      25    26

                                                                                       ­




                                                                                                                                                  Chapter 2.2 | Software   65
ICEF Sustainable Data Centers Roadmap




             Reproduction of Figure 1.3-14 from Stanford HAI 2025 AI Index Report. Note: y-axis is in logarithmic scale. Training
             frontier models takes weeks to months, but this time is not necessarily directly related to the total amount of
             computation because of differences in IT equipment (see Chapter 2.1). Source: Epoch AI | Chart: 2025 AI Index report


             B. What Does Efficiency Mean for AI Systems?
             AI systems work by processing data using models, which are mathematical
             frameworks for identifying patterns in data.1 Unlike in traditional software, we cannot
             verify the “correctness” of AI systems. Instead, software efficiency revolves around
             researching and developing new model designs and computation algorithms.
             These efforts are anchored around two model characteristics: size and benchmark
             performance. (For simplicity, this section focuses on large language models and omits
             audio, image, video and protein models, but similar notions apply.)

             AI model size typically refers to the number of parameters—the mathematical
             values adjusted during training. Modern language models contain billions or even
             trillions of parameters, with larger models requiring more computational resources
             for both training and inference. Model size directly impacts memory and processor
             requirements, as well as energy consumption.

             AI model benchmarks serve as standardized tests that allow researchers to
             measure and compare AI model performance across different tasks and capabilities.
             These evaluation frameworks assess models on specific domains like language
             understanding, mathematical reasoning, coding ability or factual knowledge, providing
             quantitative scores that enable systematic comparison between different models and
             training algorithms. While benchmarks do not enable true verification of accuracy (the
             way we can verify whether a list of numbers is indeed correctly sorted), they have
             become essential for tracking progress in AI development.

             C. AI Model Training: Is Larger Always Better?

             The dominant architecture powering modern AI application is the transformer.2 These
             algorithms process a sequence of data (like text) by learning relationships between its
             elements (like words). Recent developments have increased the algorithmic efficiency
             of transformer-based approaches.

             State space models (SSMs), like Mamba, process sequences more efficiently
             than transformers by maintaining a compressed “state” that captures relevant
             history, which lowers memory use.3 Mixture of experts (MoE) architectures contain
             multiple specialized sub-networks (“experts”) but activate only a subset for each




  October 2025
  Return to Table of Contents                                                                                                       66
                                                                 ICEF Sustainable Data Centers Roadmap




input, dramatically increasing model capacity while keeping computational costs
manageable during inference.4 While SSMs show promise but limited adoption
(notably AI21 Labs’ Jamba models combining Mamba with MoE architectures)5, MoE
architectures have achieved widespread adoption among leading AI labs. GPT-4 is
rumored to be MoE-based, as are the recently proposed DeepSeek-v3 and R1 models,
while major 2024 releases from Mistral, xAI and Tencent employ MoE architectures.6
Modern AI training has evolved beyond simply making models process large datasets;
it now focuses on making models learn faster, use less memory, and run more
efficiently.

One strategy for increasing computational training speed involves using lower-
precision values in training and model construction. Mixed-precision training, for
instance, accelerates training by performing operations in half-precision format, which
uses fewer bits than the gold standard of 32-bit floating-point representation.7 This
approach reduces memory requirements and accelerates training while maintaining
accuracy by switching to higher-precision numbers only when needed. Quantization,
by contrast, speeds up inference by applying the same precision-reduction strategy
to the models themselves.8 (See Figure 2.2-2.) By switching weights and activation
values from 32-bit to 8-bit or even 4-bit formats, quantization can reduce model size
by up to 75%, with little to no drop in performance.9 Another strategy to improve
model efficiency is to downsize the model altogether. Distillation accomplishes this by
training smaller models to mimic the behavior of larger ones.

Reinforcement learning enables more efficient training by allowing models to learn
optimal reasoning patterns without requiring massive-supervised datasets. DeepSeek
R1-Zero demonstrated that purely reinforcement learning-based training from a base
model can achieve performance comparable to much larger traditionally trained
models, while distilled versions show that sophisticated reasoning capabilities can
be compressed into models as small as 1.5B parameters, outperforming conventional
models many times their size.10

Recent innovations in AI architectures inspired by neuroscience and cognitive science
have shown promise in outperforming the efficiency of current AI models. Google’s
Titans, which mimic human memory by combining a neural long-term memory module
with attention mechanisms, outperformed both transformers and modern linear
recurrent models on long-sequence processing tasks such as language modeling and
common-sense reasoning.11 Artificial Kuramoto Oscillatory Neurons (AKOrN) improve
tasks such as unsupervised object discovery and adversarial robustness by replicating
neuron binding synchronization dynamics.12




                                                                         Chapter 2.2 | Software    67
ICEF Sustainable Data Centers Roadmap




             Figure 2.2-2.         
                           Quantization.
                       
                         

                                                      
                                           -33.76                       -34
                         126.35                             126
                                       -18.92       4.30                -19          4
                         96.44                              96

                                       101.22       61.11               101
                                                                                     61
                         -25.74                             -26
                                           63.26                        63




             These strategies are under active development, and whether they can match the
             performance of higher-precision models in real-world usage remains under debate.
             For applications in which accuracy is paramount—such as medical diagnosis or
             autonomous driving—even minimal performance degradation may be unacceptable,
             and not all hardware has optimized support for low-precision operations, limiting
             deployment options.13


             D. AI Inference: How “Reasoning” Changed
             Dynamics
             While training efficiency focuses on one-time computational costs, inference efficiency
             affects every use of an AI model. Increasing the efficiency of AI inference can drive
             significant gains in energy efficiency, making AI deployment more sustainable
             and cost-effective across diverse applications. However, a recent innovation has
             complicated this reality beyond what this statement would suggest.

             AI “reasoning” models allocate extra computational resources during inference,
             allowing them to reason through multiple potential responses before selecting the
             best answer. While this initially appears to increase energy usage, smaller models
             enhanced with optimized test-time compute can outperform models up to 400x larger
             that do not use additional computation at test time, ultimately reducing overall energy
             consumption.14




  October 2025
  Return to Table of Contents                                                                          68
                                                                  ICEF Sustainable Data Centers Roadmap




Additional innovations promise opportunities for further energy savings. Speculative
decoding computes several words in parallel using a smaller “draft” model to predict
likely next words, which are then verified by the main model, achieving 2x speed
improvements.15 Pruning large language models removes unnecessary parts to make
them smaller and more efficient. Researchers have demonstrated that after removing
20% of the parameters, the pruned model maintains 94.97% of the performance of the
original model.16

This computational redistribution fundamentally alters the energy requirements of
AI deployments. Reasoning models have shifted the balance of “expensive training/
cheap usage” dramatically: training is a one-time high-cost event, whereas inference
costs accumulate over time and can surpass training costs if the model is used
extensively.17 This shift creates a new calculus for AI deployment in which organizations
must weigh whether to invest heavily in training massive models that run efficiently or
to deploy smaller reasoning-enhanced models that think harder during each query but
may ultimately cost more at scale.

E. Reducing Emissions Through Flexible AI
Computation
Beyond optimizing individual algorithms, data centers can achieve substantial
efficiency gains by strategically timing and placing AI workloads. This operational
flexibility represents a different layer of efficiency optimization. To improve both
energy efficiency and carbon efficiency, established techniques such as checkpointing
and restarting mechanisms, coupled with distributed and flexible computation, play
key roles.


i. Checkpointing and restarting

Checkpoint/restart (C/R) technology is a critical foundation for fault tolerance and
computational process management. Checkpointing takes snapshots of the system
state at intervals, which facilitates recovery from node failures by restoring jobs to the
last captured system state. The ability to restart systems from various checkpoints
can then be leveraged to break down large computational tasks. Instead of executing
long-running batch jobs in one go, tasks can be suspended, redistributed to different
data centers, and preemptively scheduled to facilitate load balancing. C/R enables
both spatial and temporal compute flexibility by allowing jobs to pause, save state, and
resume elsewhere or later without losing completed work.

Originally conceived during the early development of high-performance computing
(HPC), C/R technology was designed to solve problems of input/output operation
speed, parallelism, and resilience.18 HPC clusters running large-scale simulations faced



                                                                           Chapter 2.2 | Software   69
ICEF Sustainable Data Centers Roadmap




             risks from bugs or hardware failures that could erase hours or days of computation.
             Distributing the computation led to faster results, while checkpointing allowed
             developers to restart computation from the last snapshot.

             Checkpointing mechanisms, once aimed at improving computational throughput and
             robustness, now have deep implications for spatial and temporal compute flexibility
             in modern, carbon-aware AI workflows. For AI training workloads—which operate
             “offline” without user-facing latency (delay between user input and AI-generated
             output) requirements—checkpointing allows computation to be distributed across
             low-carbon regions and scheduled during renewable energy peaks.19 A large language
             model training job, for example, can run when renewable power is abundant, pause
             when grid carbon intensity rises, and restart hours later or in a different data center
             entirely. The system preserves all progress while optimizing for emissions reduction.

             Energy efficiency, which can be defined as the amount of useful computation per watt,
             is necessary but not sufficient. Carbon efficiency, by contrast, depends not only on
             how much energy is used but also on what kind of energy powers computation and
             whether it yields higher emissions elsewhere on the grid.

             ii. Spatial and temporal compute flexibility

             Computation can be operationally distributed across different locations, taking
             advantage of variation in energy cost, carbon intensity and infrastructure efficiency.
             For instance, electricity grids in regions like the hydropower-heavy Pacific Northwest
             or wind-rich Northern Europe offer lower carbon footprints per unit of compute.
             Certain data centers are more energy efficient than others due to newer information
             technology (IT) equipment (see Chapter 2.1), optimized cooling systems (Chapter 2.3),
             or overall design maturity. Some locations may have surplus renewable energy that
             would otherwise be curtailed. By dynamically routing jobs to these locations, especially
             for workloads like AI training that do not require immediate user feedback, systems
             can reduce their net carbon emissions significantly without sacrificing performance.

             Time-based flexibility aligns computation with renewable energy availability on the
             grid. This is especially effective in regions with predictable renewable peaks, such
             as solar energy in California, which is abundant during the daytime. Some academic
             and hyperscale data centers already schedule jobs to run during daylight hours to
             capitalize on this pattern. Unlike inference or real-time services, training workloads are
             throughput-driven, making them ideal candidates for time-shifted execution.

             The implementation of compute flexibility differs significantly between operational
             compute-shifting and strategic data center siting. Operational compute-shifting
             involves moving workloads between existing facilities through automated systems
             that make sub-hourly decisions based on real-time grid conditions and data transfer


  October 2025
  Return to Table of Contents                                                                             70
                                                                     ICEF Sustainable Data Centers Roadmap




costs. These systems must balance the carbon benefits against the latency and
bandwidth constraints of moving large datasets, often limiting shifts to workloads
with modest data requirements or pre-positioned datasets. In contrast, data center
location selection operates on multi-year timescales, incorporating renewable energy
potential alongside traditional siting factors like land availability, water resources, air
quality permits and network connectivity. Both approaches require a sophisticated
understanding of grid marginal emissions—the actual emissions impact of adding
or removing load at specific times and locations. Without accounting for marginal
emissions rather than average grid mix, compute-shifting efforts risk increasing carbon
intensity by inadvertently displacing cleaner generation sources, underscoring the
need for real-time emissions data in scheduling decisions.

By contrast, AI inference workloads serve real-time applications like chatbots and
recommendation systems that require millisecond response times. With comparatively
lower data usage, AI inference workloads have greater spatial flexibility than the
training phase, as computations can be transferred from busy data centers to those
with more capacity. However, latency constraints demand immediate feedback, which
greatly limits the temporal flexibility available to training workloads. Even for tasks
with flexibility in response times—such as the “research” activities many leading AI
companies offer—inference generally cannot be paused and redistributed elsewhere
over a longer period without interrupting user experience. (See Figure 2.2-3.)

Data centers typically try to maintain constant availability for numerous other latency-
sensitive services—video streaming, online banking, e-commerce transactions, email,
and gaming—which are similarly more challenging to pause and shift among multiple
data centers without disrupting user experience. While training can easily wait for cleaner
energy, inference is often expected to run continuously to maintain service availability, thus
limiting opportunities for carbon-aware scheduling without degrading user experience.
These efficiency techniques, from algorithmic improvements to flexible scheduling,
face new challenges as AI applications evolve. Emerging trends like autonomous
agents are reshaping the efficiency landscape entirely.


F. An Outlook on AI Software Efficiency

Modern AI systems are increasingly contributing to data center computations.
Autonomous agents and coding assistants will likely increase inference costs. Recent
AI agent trends are driving substantial inference demand through autonomous
workflows, multi-agent systems, and continuous reasoning. Adoption of AI agents for
2% of business tasks is projected to drive a 15% increase in inference compute.20
AI agents are software applications that can independently complete multi-step tasks
by using various tools and making decisions along the way. Agents perform extended
chains of operations—planning, tool usage, environment interaction, and iterative
problem-solving—requiring hundreds of inference calls per task compared with single-



                                                                              Chapter 2.2 | Software   71
ICEF Sustainable Data Centers Roadmap




             shot responses. Multi-agent frameworks multiply this effect as agents collaborate,
             negotiate and coordinate through continuous communication.
              
                 
              Figure 2.2-3. Flexibility of training workloads and inference workloads.




                                                       
                                                         



                   •        No real-time latency                     •      Millisecond response
                            requirements                                    time requirements
                   •        Throughput-driven                        •      User-facing service
                            performance                                     availability
                   •        Can pause and                            •      Location-tied (closer
                            resume via                                      to users)
                            checkpointing                            •      Must run
                   •        Can migrate between                             continuously
                            data centers                             •      Limited migration
                   •        Can wait for                                    without UX
                            renewable energy                                disruption
                            peaks



                                                    
                                               


                                            
                              Night            Morning                Mid Day             Evening
                         Low Renewables        Solar Rising           Peak Solar         Peak Demand


                   Training:                                                                Flexible Scheduling

                       Inference:                                                        Always-on requirement




  October 2025
  Return to Table of Contents                                                                                     72
                                                                 ICEF Sustainable Data Centers Roadmap




Agent workflows are expected to consume up to 100x more inference compute than
traditional chatbot interactions.21 These workflows drive a combination of always-
on operations, where unlike human-initiated queries, agents run continuously for
monitoring, scheduling and completing automated tasks. As agents become more
capable, organizations that deploy them across more processes will drive growth in
compute demand.




Box 2.2-1
Opportunities and challenges in AI energy efficiency
research

AI researchers are focusing on three strategies to improve energy efficiency: (1)
shorter outputs—compressing lengthy reasoning chains into concise yet effective
responses; (2) smaller models—developing compact language models with strong
reasoning capabilities through techniques such as knowledge distillation, model
compression, and reinforcement learning; and (3) faster responses—designing efficient
decoding strategies to accelerate inference.22

The effectiveness of inference optimizations is highly sensitive to workload geometry,
software stacks and hardware accelerators.23 For example, techniques like speculative
decoding are beneficial only at low batch sizes, while mixture-of-experts models
sometimes incur higher energy costs despite similar active parameters. Although
appropriate application of relevant inference efficiency optimizations can reduce total
energy use by up to 73% from unoptimized baselines, naive energy analyses based on
floating-point operations or theoretical GPU utilization can significantly underestimate
real-world energy consumption.




G. Barriers and Risks

i. Limited expertise pool

AI energy efficiency requires specialized knowledge spanning computer science,
energy systems and carbon accounting—a narrow field given the complexity involved
in measuring AI efficiency versus traditional algorithms.




                                                                         Chapter 2.2 | Software    73
ICEF Sustainable Data Centers Roadmap




             ii. Benchmark limitations

             Unlike traditional software where correctness is verifiable (as with the sorting algorithm
             example), AI systems lack clear “correct” outputs. Current benchmarks inadequately
             measure “higher-order” reasoning tasks, making efficiency comparisons challenging
             and unreliable.
             iii. Development pace outstripping efficiency considerations

             Rapid advances (DeepSeek V3/R1, transformer innovations, MoE architectures) may
             prioritize performance over energy optimization. The 100x increase in agent inference
             demand could materialize before efficiency solutions are broadly implemented.
             Model oversimplification risks: Efficiency techniques like quantization and distillation
             risk removing safety guardrails built into larger models. As in medical and autonomous
             driving applications, even minimal performance degradation may be unacceptable in
             critical systems.

             iv. Model oversimplification risks

             Efficiency techniques like quantization and distillation risk removing safety guardrails
             built into larger models. As in medical and autonomous driving applications, even
             minimal performance degradation may be unacceptable in critical systems.


             H. Recommendations

                  1. Educational institutions should prepare the next generation of computer
                     scientists and policymakers with the conceptual tools to understand and
                     advance software efficiency.
                     • Create cross-disciplinary curricula on algorithmic efficiency, carbon-aware
                        computing and AI systems engineering.
                     • Include energy literacy in computer science and AI degree programs,
                        covering both micro-level optimizations (e.g., quantization) and macro-level
                        system design (e.g., flexible compute).
                     • Develop policy bootcamps or executive courses for non-technical
                        audiences, such as civil servants, journalists and business leaders, on
                        emerging AI compute trends and their implications for sustainability.
                     • Fund open-access software efficiency toolkits and benchmarks, especially
                        those focusing on inference-time efficiency and emissions transparency.

             2. Data center operators should incorporate software-aware workload
                management and emissions-aware operations into core planning.



  October 2025
  Return to Table of Contents                                                                             74
                                                                   ICEF Sustainable Data Centers Roadmap




      •   Partner with utility companies and cloud platforms to offer real-time grid carbon
          intensity data and renewable energy forecasts for intelligent job scheduling.
      •   Offer time-delayed training products and pricing schemes that incentivize shifts to
          lower-carbon AI training workflows.
      •   Provide application programming interfaces (APIs) that expose real-time energy
          and emissions data for AI workloads, enabling software developers to optimize
          code based on environmental impact.
      •   Adopt software-aware procurement criteria that favor AI models and systems with
          verifiable efficiency gains or emissions-conscious design.

3. Software development companies build efficiency into the core of AI model design,
   training and deployment.
       • Develop APIs and platforms that report model energy use, offering customers
          transparency and options for greener usage.
       • Collaborate with academia to publish standardized benchmarks and best
          practices for evaluating software energy use, not just performance or accuracy.

4. Regulatory bodies should establish policies that ensure AI progress aligns with the
   public interest, energy constraints and climate goals.
      • Incorporate software efficiency and emissions data disclosure requirements into
          AI governance frameworks, especially for high-volume models or widely deployed
          systems.
      • Mandate transparent compute and energy reporting for AI systems procured with
          public funding or deployed in sensitive sectors (e.g., health, education).
      • Develop incentives for energy-efficient AI systems, such as research and
          development tax credits or public procurement preferences.

5. Educational institutions should prepare the next generation of computer scientists and
   policymakers with the conceptual tools to understand and advance software efficiency.
      • Create cross-disciplinary curricula on algorithmic efficiency, carbon-aware
         computing and AI systems engineering.




                                                                           Chapter 2.2 | Software    75
ICEF Sustainable Data Centers Roadmap




  I. References                                                   7. NVIDIA. Train With Mixed Precision (User’s Guide
                                                                     | NVIDIA Docs; DA-08617-001_v001); NVIDIA
                                                                     Corporation, Santa Clara, California, https://docs.
                                                                     nvidia.com/deeplearning/performance/mixed-
                                                                     precision-training/index.html (2024).

                                                                 8. Meegle. Quantization Vs Mixed Precision; Meegle,
                                                                    Culver City, California, https://www.meegle.
                                                                    com/en_us/topics/quantization/quantization-vs-
      1. David Sandalow, Colin McCormick, Alp                       mixed-precision#understanding-the-basics-of-
         Kucukelbir, Julio Friedmann, Michal Nachany,               quantization-and-mixed-precision (2025).
         Hoesung Lee, Alice Hill, Daniel Loehr, Matthew
         Wald, Antoine Halff, Ruben Glatt, Philippe Benoit,      9. Robert McMenemy. How to 8‑bit quantize
         Kevin Karl et al. Artificial Intelligence for Climate      large models using bits and bytes; AI Accelerator
         Change Mitigation Roadmap (Second Edition)                 Institute (AIAI), San Francisco, California, https://
         (ICEF Innovation Roadmap Project, November                 www.aiacceleratorinstitute.com/how-to-8-bit-
         2024); https://doi.org/10.7916/2j4p-nw61 (2024).           quantize-large-models-using-bits-and-bytes/
                                                                    (2025).
     2. NVIDIA. Large Language Models Explained
        (NVIDIA glossary); NVIDIA, Santa Clara,                  10. DeepSeek-AI, Daya Guo, Dejian Yang, Haowei
        California, https://www.nvidia.com/en-us/                    Zhang, Junxiao Song, Ruoyu Zhang, Runxin Xu,
        glossary/large-language-models/ (Accessed                    Qihao Zhu, Shirong Ma, Peiyi Wang, Xiao Bi,
        August 2025).                                                Xiaokang Zhang, Xingkai Yu et al. DeepSeek-R1:
                                                                     Incentivizing Reasoning Capability in LLMs via
     3. Albert Gu & Tri Dao. Mamba: Linear-Time                      Reinforcement Learning. arXiv:2501.12948 (2025).
        Sequence Modeling with Selective State                       https://doi.org/10.48550/arXiv.2501.12948.
        Spaces. arXiv:2312.00752 (2023). https://doi.
        org/10.48550/arXiv.2312.00752.                           11. Ali Behrouz, Peilin Zhong & Vahab Mirrokni.
                                                                     Titans: Learning to Memorize at Test Time.
     4. Noam Shazeer, Azalia Mirhoseini, Krzysztof                   arXiv:2501.00663 (2024). https://doi.
        Maziarz, Andy Davis, Quoc Le, Geoffrey Hinton &              org/10.48550/arXiv.2501.00663.
        Jeff Dean. Outrageously Large Neural Networks:
        The Sparsely-Gated Mixture-of-Experts Layer.             12. Takeru Miyato, Sindy Löwe, Andreas Geiger & Max
        arXiv:1701.06538 (2017). https://doi.org/10.48550/           Welling. Artificial Kuramoto Oscillatory Neurons.
        arXiv.1701.06538.                                            arXiv:2410.13821 (2024). https://doi.org/10.48550/
                                                                     arXiv.2410.13821.
     5. Chris McKay. TII Unveils Falcon Mamba 7B, A
        New Open-Source State Space Language Model;              13. Ashish Abraham. The Ultimate Handbook for
        Maginative, Boston, Massachusetts, https://www.              LLM Quantization; Towards Data Science, Insight
        maginative.com/article/tii-unveils-falcon-mamba-             Media Group, LLC, Toronto, Ontario, Canada,
        7b-a-new-open-source-state-space-language-                   https://towardsdatascience.com/the-ultimate-
        model/ (2024).                                               handbook-for-llm-quantization-88bb7cb0d9d7/
                                                                     (2024).
     6. Asif Razzaq. List of Large Mixture of Experts
        (MoE) Models: Architecture, Performance, and             14. Runze Liu, Junqi Gao, Jian Zhao, Kaiyan
        Innovations in Scalable AI Solutions; Marktechpost           Zhang, Xiu Li, Biqing Qi, Wanli Ouyang &
        Media, Inc., Tustin, California, https://www.                Bowen Zhou. Can 1B LLM Surpass 405B
        marktechpost.com/2024/11/16/list-of-large-mixture-           LLM? Rethinking Compute-Optimal Test-Time
        of-experts-moe-models-architecture-performance-              Scaling. arXiv:2502.06703 (2025). https://doi.
        and-innovations-in-scalable-ai-solutions/ (2024).            org/10.48550/arXiv.2502.06703.


  October 2025
  Return to Table of Contents                                                                                               76
                                                                                ICEF Sustainable Data Centers Roadmap




15. Charlie Chen, Sebastian Borgeaud, Geoffrey              22. Sicheng Feng, Gongfan Fang, Xinyin Ma &
    Irving, Jean-Baptiste Lespiau, Laurent Sifre &              Xinchao Wang. Efficient Reasoning Models: A
    John Jumper. Accelerating Large Language                    Survey. arXiv:2504.10903 (2025). https://doi.
    Model Decoding with Speculative Sampling.                   org/10.48550/arXiv.2504.10903.
    arXiv:2302.01318 (2023). https://doi.org/10.48550/
    arXiv.2302.01318.                                       23. Jared Fernandez, Clara Na, Vashisth Tiwari,
                                                                Yonatan Bisk, Sasha Luccioni & Emma Strubell.
16. Xinyin Ma, Gongfan Fang & Xinchao Wang.                     Energy Considerations of Large Language
    “LLM-pruner: on the structural pruning of large             Model Inference and Efficiency Optimizations.
    language models” in Proceedings of the 37th                 arXiv:2504.17674 (2025). https://doi.org/10.48550/
    International Conference on Neural Information              arXiv.2504.17674.
    Processing Systems, New Orleans, LA, USA.
    21702-21720 (Article No. 21950), https://dl.acm.
    org/doi/10.5555/3666122.3667072 (2023).

17. Kyle Aubrey. How the Economics of Inference Can
    Maximize AI Value; NVIDIA, Santa Clara, California,
    https://blogs.nvidia.com/blog/ai-inference-
    economics/

18. Kathryn Mohror Adam Moody, Franck Cappello.
    SCR Framework: Accelerating Resilience and I/O
    for Supercomputing Applications (Prepared for the
    2019 R&D 100 Award Entry); Lawrence Livermore
    National Laboratory (LLNL), Livermore, California,
    https://ipo.llnl.gov/sites/default/files/2020-01/SCR-
    RD100final_version2.pdf (2019).

19. Andrew A Chien, Liuzixuan Lin, Hai Nguyen,
    Varsha Rao, Tristan Sharma & Rajini
    Wijayawardana. “Reducing the Carbon Impact of
    Generative AI Inference (today and in 2035)” in
    Proceedings of the 2nd Workshop on Sustainable
    Computer Systems, Boston, MA, USA. Article 11,
    https://doi.org/10.1145/3604930.3605705, (2023).

20. Ross Sandler Tom O’Malley, Trevor Young. The
    next wave of AI: Demand and adoption; Barclays,
    London, United Kingdom, http://www.ib.barclays/
    our-insights/3-point-perspective/the-next-wave-of-
    AI-demand-and-adoption.html (2024).

21. Kif Leswing. Nvidia CEO Huang says AI has to
    do ‘100 times more’ computation now than when
    ChatGPT was released; CNBC, Englewood Cliffs,
    New Jersey, https://www.cnbc.com/2025/02/26/
    nvidia-ceo-huang-says-next-generation-ai-will-
    need-more-compute.html (2025).




                                                                                         Chapter 2.2 | Software      77
ICEF Sustainable Data Centers Roadmap




             2.3 Cooling Technologies
                                Alexis Abramson

             A. Overview                                                                             79
             B. Current Cooling Technologies and Associated Enhancements                             84
             C. Barriers                                                                             94
             D. Recommendations                                                                      95
             E. References                                                                           99




              A. Overview

              i. History of data center cooling

              Cooling infrastructure can be a major challenge for data centers, especially as rising
              power densities from artificial intelligence (AI), high-performance computing (HPC) and
              graphics processing unit (GPU)-intensive workloads drive the need for more advanced
              cooling technologies. The history of data center cooling is closely tied to the evolution
              of computing itself. As computer systems became more powerful, their thermal output
              increased, necessitating more sophisticated and efficient cooling methods. The
              journey from basic ventilation to advanced liquid and AI-optimized cooling reveals a
              story of continuous innovation driven by performance, reliability and energy efficiency.
              The American Society for Heating, Refrigeration, and Air Conditioning Engineers
              (ASHRAE) has been publishing and updating guidelines for data center cooling since
              2004 and every 4-6 years thereafter.¹

              Cooling data centers has a lot in common with cooling other buildings, but there
              are some important differences. Typical residential and commercial buildings gain
              heat through windows and walls, appliances (e.g., refrigerators), and even people.
              Circulating cool air through the building via a central air conditioning system (i.e.,
              treating the entire space as a single thermal zone) is the typical way to remove heat.
              A commonly employed rule of thumb for sizing building cooling systems is 1 ton of
              cooling for every 400-500 ft², which is equivalent to ~8 W/ft². In contrast, data centers
              have no windows, minimal occupancy and highly insulated walls. Their primary heat
              sources are the computer servers themselves—extremely localized loads that can
              exceed 100 W/ft². (See Chapter 1(A)(ii)(a) of this Roadmap.) This concentrated heat
              makes broad air circulation inefficient. Instead, cooling systems must be substantially
              over-provisioned and precisely engineered to prevent local "hotspots" within the
              equipment. In the mid-20th century, early mainframe computers were housed in large

  October 2025
  Return to Table of Contents                                                                             78
                                                                                                    ICEF Sustainable Data Centers Roadmap




      Figure 2.3-1. Understanding direct-to-chip cooling in
                                                            HPC     A
                                                                infrastructure: deep dive into liquid cooling. 


    3kW         5kW        10kW      15kW        20kW         30kW     50kW        75kW       100kW          150kW   200kW    200+




                                                                       AI-driven adaptive cooling


                                                                                            Liquid cooling


                                     In-row and rear door heat exchangers


                             Localized cooling technologies


                 Improvements in temperature
                 and humidity control

  Single zone mechanical
  air conditioning




            rooms and cooled primarily through ambient air and basic air conditioning systems.³
            Using direct expansion (DX), these systems pulled warm air from the single thermal
            zone, passed it over a refrigerant coil, and rejected the heat via condensers. Raised
            floors are used to distribute cool air and ceiling return vents for hot air extraction.
            As server density increased in the 1990s and 2000s, the inefficiencies of room-
            level cooling became more apparent. More sophisticated cooling systems, including
            Computer Room Air Conditioners (CRAC) and later Computer Room Air Handlers
            (CRAH), allowed for better temperature control and humidity regulation.

            In the mid-2000s and into the 2010s, the proliferation of high-density server racks led
            to adoption of more localized cooling strategies. These servers pack a relatively high
            compute density, thereby requiring a significantly higher power draw. In high density
            racks, this power draw can vary from 15-30 kW, while in ultra high-density racks it
            can reach 100+ kW, leading to a much greater heating load. During this time period,
            computational fluid dynamics (CFD) modeling became a commonly used tool for
            facility-level design to simulate airflow and temperature distribution. CFD enables data
            center designers to optimize cooling strategies, prevent hotspots and improve overall
            energy efficiency. In-row cooling and rear door heat exchangers (RDHx) became
            popular for targeting heat removal closer to the source. These heat exchangers can be
            mounted on the rear door of server racks to remove heat directly before the air can re-
            enter the data center environment. While they have not captured a significant market
            share, this technology has emerged and is evolving as an attractive option to address
            increasingly dense and power-intensive server racks. (See Chapter 2.4.)




                                                                                                    Chapter 2.3 | Cooling Technologies 79
ICEF Sustainable Data Centers Roadmap




              With the advent of AI, HPC, and GPU-heavy workloads over the past decade,
              traditional air cooling approaches have begun to hit their limits. Liquid cooling—
              through direct-to-chip cold plates, immersion cooling and two-phase systems—has
              seen an increase in the marketplace. These systems offer superior heat transfer and
              are often more energy efficient, especially for workloads associated with high-density
              racks where power densities range from 30-100+ kW per rack.⁴

              The selection of specific cooling systems depends not only on data center needs but
              also on local conditions, enabling them to be more climate responsive and to optimize
              for performance, costs, efficiency, thermal management, water use and reliability.
              Globally, the selection of cooling systems can be particularly influenced by geographic
              climate factors:

                    •    Hot-humid climates (e.g., Singapore): Employ a combination of robust
                         air conditioning, often supported by chilled-water systems. Advanced
                         systems, such as desiccant dehumidification and various forms of liquid
                         cooling, have increasingly been adopted.

                    •    Hot-dry climates (e.g., Phoenix): Rely on evaporative cooling, which
                         is highly efficient and often used in conjunction with traditional air
                         cooling as a backup. Also employed is adiabatic cooling, which uses the
                         evaporative cooling effect to pre-cool intake air. Free cooling (see Figure
                         2.3-1) may be integrated in the system to take advantage of cooler
                         outdoor temperatures. The availability of water and its potential usage in
                         these systems is an important consideration.⁵

                    •    Temperate climates (e.g., Frankfurt): Deploy hybrid systems that integrate
                         free cooling to leverage moderate outdoor temperatures combined with
                         conventional air cooling mechanical systems optimized for seasonal
                         shifts.

                    •    Cold climates (e.g., Sweden): Adopt free cooling via air-side or water-
                         side economization used most of the year.⁶ Ample waste heat generated
                         by servers has also been used for heat recovery applications. (See
                         Chapter 2.4.)




  October 2025
  Return to Table of Contents                                                                           80
                                                                 ICEF Sustainable Data Centers Roadmap




       Box 2.3-1
       Free cooling aka economization

       In cooler climates, free cooling, also known as economization, can
       eliminate much of the need for energy-intensive, air-cooled mechanical
       systems. Leading data centers in Scandinavia, Canada and the US
       Pacific Northwest report significant energy savings using air-side
       economizers, as well as natural or readily available sources of cold
       water, to absorb and dissipate the heat.⁷ While attractive in theory,
       some have found free cooling challenging to implement. For example,
       Microsoft’s Project Natick and Subsea Cloud’s "Jules Verne" pod have
       demonstrated how to leverage ocean water for passive cooling, but the
       project was halted in 2024.⁸-¹¹ Meanwhile, in orbit, space data center
       initiatives, such as the Hewlett Packard Enterprise (HPE) Spaceborne
       Computer-2 on the International Space Station, utilize the naturally cold
       environment of space to reject heat; however, challenges remain due
       to the large surface area required for the radiative heat transfer.¹²




Today, air cooling still dominates in data centers-and is the default choice for many
legacy environments because it is widely understood, relatively low cost to install
and maintain, and remains effective for facilities with moderate power densities. Even
more, new demands of modern data centers are driving an urgent need for more
intelligent, adaptable and scalable cooling innovations to sustain future performance
and efficiency.

ii. Cooling and its impact
Nearly all electricity consumed by servers is ultimately converted into heat. As server
densities rise, so does the cooling load (the amount of heat that must be removed),
driving the need for more advanced cooling technologies. Without effective cooling,
thermal stress can reduce performance and hardware lifespan, making efficient
thermal management an imperative for both reliability and sustainability.
Many efficient cooling technologies, such as evaporative cooling, dramatically reduce
electricity use but may also require substantial water, depending on the cooling
mechanism.³ Air conditioning systems that rely on mechanical DX refrigeration use
little or no water but demand higher energy input, increasing carbon emissions when
powered by fossil fuels. Optimizing for one resource—such as water or energy—can
often increase the burden on another.




                                                                Chapter 2.3 | Cooling Technologies   81
ICEF Sustainable Data Centers Roadmap




              Power usage effectiveness (PUE) and water usage effectiveness (WUE) provide
              an indication of the performance of cooling technologies in data centers. PUE is a
              data center’s total energy use divided by the energy its information technology (IT)
              equipment uses. A lower PUE (closer to 1.0) indicates more efficient cooling and
              operations. Efficient operators now report PUEs below 1.2, but the global average
              remains closer to 1.5.¹³ WUE represents a data center’s water use divided by the
              energy its IT equipment uses. WUE is typically expressed in liters per kilowatt-hour (L/
              kWh). Highly efficient data centers can achieve WUE values as low as 0.2 L/kWh or
              even close to 0 L/kWh, which effectively means the facility uses no water for cooling
              purposes.¹⁴ Data centers that rely heavily on evaporative cooling are likely to have the
              highest WUEs, potentially up to 2.5 L/kWh.¹⁵ Target WUEs for a particular data center
              should be considered in conjunction with PUE, local environmental conditions and
              water availability. As sustainability becomes a priority, operators and designers must
              consider both resources to fully appreciate the overall impact.

              Cooling systems also contribute to carbon emissions through their use of refrigerants.
              Some refrigerants, such as hydrofluorocarbons (HFCs), are greenhouse gases
              with high global warming potential (GWP) and must be managed to avoid leakage
              or improper disposal. In fact, so-called F-gas leakage-the unintended release of
              fluorinated gases-can equate to massive amounts of carbon emissions. Various
              global regulations are already mandating the phase-down and eventual phase-out
              of high-GWP F-gases in equipment. This is pushing data centers toward lower-
              GWP alternatives, improved leak-detection protocols and, in some cases, wholesale
              replacement of legacy systems.¹⁶,¹⁷ (See Chapter 3.1-Scope 1 Emissions.)

              Lifecycle analyses of data center cooling are now more commonly conducted for
              quantifying not just operational energy use but also the emissions and resource
              consumption associated with manufacturing, deploying and disposing of cooling
              equipment. Such assessments have shown that advanced cooling methods like cold
              plates and immersion cooling (see below) can reduce greenhouse gas emissions
              by 15-21% over the entire lifecycle compared to conventional air cooling systems.¹⁸
              So while the increasing power demands of modern computing is essentially forcing
              the industry to adopt more efficient liquid cooling methods, these technologies are
              inherently better for the climate overall. This makes liquid cooling a compelling and
              necessary shift for the future of digital infrastructure. A study by Microsoft (2023)
              confirmed that while liquid cooling systems have higher manufacturing impacts (due
              to pumps, cold plates and materials), they can offer lower total lifecycle emissions in
              high-density environments by enabling energy savings and improved PUE.¹⁸ The study
              also emphasized the need to account for cooling infrastructure replacement cycles,
              refrigerant GWP and end-of-life impacts when comparing technologies.

              Sustainable data center cooling now requires multi-metric optimization, balancing
              energy, water, carbon and local resource availability, such as water scarcity (if

  October 2025
  Return to Table of Contents                                                                            82
                                                                                    ICEF Sustainable Data Centers Roadmap




applicable), grid capacity and renewable energy availability. This means moving
beyond simply achieving the lowest PUE to performing holistic and complex
assessments of energy, water, carbon, and the local environmental and social context
of these systems.


B. Current Cooling Technologies and
Associated Enhancements
Table 2.3-1. Data center cooling systems and PUEs.6,19-25
                            

  Air-Based Cooling

  CRAC units with DX                         1.8–2.5             Small to medium data centers
  (no enhancements)
  CRAH units with chilled water              1.7–2.2             Medium to large data centers
  (no enhancements)
  CRAC/CRAH + hot/cold aisle                 1.5-2.0             May include hot or cold containment or
  containment                                                    combined

  CRAC/CRAH +                                1.2-1.6             “Free cooling”; can be air-side or water-side;
  economizers                                                    depends highly on local climate

  CRAC/CRAH + modern                         1.04–1.4            May include variable speed drives in
  enhancements                                                   compressors; enhanced controls

  CRAC/CRAH + adiabatic                      1.2–2.0             Depends on efficiency of primary system
  cooling/pre-cooling                                            and local climate

  Direct evaporative                         1.1-1.3             Highly dependent on local climate
  cooling

  Liquid-Based Cooling

  Direct-to-chip liquid                      1.05-1.2            CRAH still required for heat removal to
  cooling                                                        environment

  Single-phase                               1.02–1.05           No server fans; no air-based systems
  immersion cooling

  Two-phase immersion                        1.01–1.03           Relies on thermosiphon effect rather
  cooling                                                        than pumps




                                                                                   Chapter 2.3 | Cooling Technologies 83
ICEF Sustainable Data Centers Roadmap




              i. Air-based cooling technologies

              Air remains the most widely used cooling medium in data centers due to its simplicity,
              cost-effectiveness and compatibility with existing IT infrastructure. But liquid cooling is
              gaining traction. In a 2024 survey of almost 1000 data center owners and operators,
              95% reported relying predominantly on air-cooled systems, but 94% also reported at
              least some use of liquid cooling, including 17% who reported substantial use of liquid
              cooling technologies.²⁶ Over time, air-based cooling strategies have evolved from
              room-level temperature control to highly localized, intelligent and climate-responsive
              systems that improve energy efficiency and thermal performance.

              Traditional CRAC units and air handling units (AHUs) are foundational components of
              air-based cooling. CRACs typically use DX systems to cool air, while CRAHs and AHUs
              circulate chilled air from centralized systems. These systems supply conditioned air—
              typically cooled and sometimes dehumidified—either through raised-floor plenums or
              via overhead ductwork, depending on the facility design. In a raised-floor setup, cool
              air is pushed into the underfloor space and directed upward through perforated or
              directional vent tiles, which are strategically placed in front of server racks to deliver
              air directly to equipment inlets. In overhead systems, ductwork distributes cool air from
              above, typically aimed down into cold aisles.

              To manage heat generated by the equipment, the systems rely on return air plenums,
              often located in the ceiling, to collect hot exhaust air from the back of the server
              racks. This hot air is then routed back to the cooling units for reconditioning and
              recirculation. To improve efficiency and prevent mixing of hot and cold air, many
              modern facilities incorporate hot aisle containment. This strategy encloses the hot
              aisle—where exhaust air is expelled—in a physical barrier, such as doors or ceiling
              panels, which channels the hot air directly into the return system. By maintaining a
              clear separation between hot and cold air streams, hot aisle containment enhances
              thermal management and allows for higher cooling efficiency.²⁷

              In temperate climates, air-side economizers allow filtered outside air to cool the data
              center when ambient temperatures are favorable, minimizing mechanical cooling.
              This technique, known as free cooling, can yield substantial energy savings and lower
              PUE. Microsoft was among the first hyperscalers to report successful deployment
              of air-side economization in production environments, showing that well-controlled
              airflow and outdoor air integration could support high-performance operations with
              PUEs below 1.2.²⁸ At Alibaba’s Qiandao Lake data center (2015), a combination of
              natural ventilation, free cooling and computational fluid dynamics (CFD) modeling
              reduced energy consumption significantly, especially during cooler months.²⁹ Free
              cooling was achievable for over 90% of the year, leading to cooling cost reductions of
              approximately 80% and a PUE below 1.3.



  October 2025
  Return to Table of Contents                                                                               84
                                                                  ICEF Sustainable Data Centers Roadmap



Data centers have increasingly adopted evaporative and adiabatic cooling as energy-
efficient mechanisms to enhance traditional air-based cooling systems. These systems
leverage the natural cooling effect of water evaporation to reduce air temperature. In
direct evaporative cooling, outside air is humidified and cooled as it passes through
a wetted medium, then it is introduced into the data center. Adiabatic cooling, often
used in indirect systems, pre-cools air or a heat exchange surface without introducing
moisture directly into the data center environment. Both approaches are particularly
effective in dry or temperate climates, where low humidity allows for significant cooling
potential. Major operators, such as Amazon, Facebook and Google, have deployed
evaporative or adiabatic cooling systems in regions like Iowa, Oregon and Utah,
achieving lower PUE and reducing dependence on energy-intensive chillers.³⁰ These
methods are often integrated into multi-mode cooling systems that shift between
economization, evaporative cooling and mechanical backup based on real-time
environmental conditions.



       Case Study 1: Meta’s MeeFog—pushing the limits
       of cooling with evaporative precision

       In 2011, Meta (then Facebook) broke new ground with its MeeFog
       evaporative cooling system, a high-efficiency design that leveraged
       adiabatic cooling to generate an ultrafine water mist to pre-cool
       incoming outside air. By using high-pressure atomization to saturate air
       without over-humidifying it, the system enabled Meta to cool data halls
       without the traditional chillers used in air-based mechanical systems—
       even in warmer climates.

       The result? A dramatic drop in cooling energy use and a PUE as low as
       1.06 at facilities like Prineville, Oregon—years ahead of industry norms.³¹
       Crucially, the MeeFog system still maintained ASHRAE-recommended
       temperature and humidity ranges, demonstrating that ultra-efficient
       evaporative cooling could be both high-performing and reliable. Meta
       is continuously exploring and implementing upgrades to the MeeFog
       system. These upgrades are likely to push PUE and WUE even lower,
       while extending the viability of evaporative cooling to more variable
       climates.




Recent advances in AI/machine learning (ML) enable dynamic, software-driven
thermal management, allowing systems to adapt cooling in real-time based on
workload and environmental conditions. In 2022, Meta deployed a reinforcement




                                                                  Chapter 2.3 | Cooling Technologies 85
ICEF Sustainable Data Centers Roadmap




              learning system to optimize the performance of air-handling units located in the
              penthouse—the mechanical space typically situated on the roof of its data centers
              that houses key heating, ventilation and air conditioning (HVAC) equipment. This led
              to a 20% reduction in fan energy usage and improved temperature compliance.³² In
              collaboration with Trane Technologies, DeepMind published an article showing actual
              cooling energy reductions of 9-13% in commercial HVAC systems via reinforcement
              learning.³³ Earlier, a 2016 DeepMind blog reported up to 40% cooling energy savings
              and a 15% PUE reduction in Google data centers using ML controls.³⁴


              ii. Liquid cooling technologies

              As data centers face rising rack power densities, traditional air cooling methods
              are struggling to keep pace. Current hyperscale racks now routinely operate above
              100 kW. Looking ahead, Nvidia’s roadmap anticipates a stepwise progression to
              approximately 600 kW by 2027 and possibly beyond megawatt-class densities by
              2030.³⁵ A massive new data center project in Texas, backed by OpenAI and Oracle,
              will be relying on a liquid cooling system to manage the intense heat from its high-
              density AI servers. This approach involves a continuous circulation of millions of
              gallons of chilled water, highlighting how hyperscalers are adopting advanced
              cooling methods to handle extreme computing loads.³⁶ Sophisticated liquid
              cooling technologies will remain essential for managing thermal loads efficiently
              while improving sustainability metrics like PUE and WUE. For most liquid cooling
              technologies, WUE values are at or near 0.0 since closed-loop systems can be
              employed. This is because cooling fluids continuously circulate within a sealed, self-
              contained circuit without being exposed to the outside environment or losing fluid
              through evaporation or discharge. Thus, in contrast to water-intensive systems, such
              as evaporative cooling towers, adiabatic coolers, and open-loop water-cooled chillers
              (which rely heavily on water consumption to reject heat), liquid cooling technologies
              reduce or even eliminate water use while maintaining efficient thermal management.⁵

              Liquid cooling systems in data centers use a range of fluids, including water-based
              mixtures for indirect cooling methods (e.g., cold plates and rear-door heat exchangers)
              and dielectric fluids for direct-contact approaches (e.g., immersion and spray cooling),
              depending on whether electrical isolation is required. These fluids have a much higher
              thermal capacity than air, and therefore liquid cooling can be thousands of times more
              effective at heat removal per unit volume than air-based systems.³⁷,³⁸ The higher heat
              transfer efficiency can unlock new levels of compute performance in constrained
              thermal environments where there might be limitations on heat removal.

              Innovations in IT infrastructure and liquid cooling are enabling inlet temperatures
              to be raised to 30-45 °C (up from 18-24 °C), allowing liquid loops to run at hotter
              temperatures and reducing mechanical cooling requirements.³⁹,⁴⁰ Additionally,



  October 2025
  Return to Table of Contents                                                                            86
                                                                  ICEF Sustainable Data Centers Roadmap




these modern IT enhancements are enabling cooling systems to reject heat even
in hot climates where passive rejection of low temperature heat would not be
thermodynamically feasible due to the lack of sufficient temperature differential.
Operating at higher loop temperatures also increases the exergy—or useful work
potential—of the waste heat, making it easier and more efficient to transfer heat for
secondary uses. This opens the door to a wider range of reuse applications, including
district heating, industrial processes or absorption cooling. With the addition of a heat
pump, producing steam may even be possible. (See Chapter 2.4.)

The two most commonly employed advanced liquid cooling methods for data centers
are direct-to-chip (DTC) (Figure 2.3-3) cooling and immersion cooling. DTC cooling
uses cold plates or microchannels mounted directly on processors and GPUs to
absorb heat, transferring it through the liquid loop to an external heat exchanger or
a dry, air-based cooler.² DTC has the advantage of integrating with existing racks but
the disadvantage of requiring plumbing for cooling distribution. In 2012, Google was
one of the first to deploy cold plate DTC technology to support analytics workloads
that pushed power densities beyond 20-30 kW, a level that air cooling alone could
not handle. Google laid the groundwork for today’s generation of liquid-cooled, high-
density racks, providing an early real-world demonstration that chip-level cooling could
be scalable, safe and cost-effective in hyperscale environments.

Advances in the DTC sector         Figure     Immersion Cooling for Data Center Cooling.
                                           3.3-4.
                                     
are accelerating to overcome         
key technical barriers.
For example, ZutaCore’s
innovative cooling technology,
called HyperCool, is a
waterless, two-phase, DTC
liquid cooling, closed-loop
system that uses a non-
conductive, dielectric fluid
that evaporates directly at the
chip level, absorbing heat as
it changes phase from liquid
to vapor.⁴¹ This approach
enables effective cooling of
ultra-high-density server racks
(up to 250 kW per rack) and
supports next-generation
chips drawing over 2800 W, while reducing cooling energy use by up to 80%. Another
company, Iceotope, offers a solution that combines the compact, targeted efficiency
of DTC liquid cooling with the thermal stability and enclosure advantages of tank-
based immersion, enabling precise heat removal while protecting IT equipment from
environmental contaminants and airflow-related issues.



                                                                  Chapter 2.3 | Cooling Technologies 87
ICEF Sustainable Data Centers Roadmap




                        Case Study 2: DTC with Microsoft and AWS

                        In 2024, Microsoft began a phased rollout of closed-loop direct-to-chip
                        (DTC) liquid cooling systems at its new AI-focused data centers—making
                        a shift from evaporative cooling in response to the rising heat loads
                        associated with high-density compute.⁴² The pilot deployments will be at
                        locations in Phoenix, Arizona and Mount Pleasant, Wisconsin.

                        Microsoft’s goal is to evaluate these systems, considering both energy
                        and water use holistically, to improve overall sustainability while
                        meeting demanding thermal requirements. The deployed system uses
                        a glycol-based coolant in a sealed loop, coupled with dry coolers and
                        adiabatic assist, which pre-cools incoming air using a fine water mist
                        when ambient temperatures allow. While this move resulted in a modest
                        increase in energy consumption and PUE compared to traditional
                        evaporative systems, it reflects a deliberate tradeoff to support long-
                        term water resilience and environmental sustainability of Microsoft’s
                        expanding global AI data center fleet.

                        In 2025, Amazon Web Services (AWS) unveiled one of the most
                        versatile and scalable thermal management strategies to date: a flexible
                        multimodal cooling architecture engineered specifically for next-
                        generation AI workloads. Designed and delivered in just 11 months, the
                        hybrid system uses both air-based cooling and DTC cold plates to extract
                        heat from central processing units (CPUs) and accelerators, circulating
                        a non-evaporative coolant through a sealed-loop system connected to
                        air-based heat rejection units outside the data hall.⁴³ Unlike immersion
                        systems, this solution maintains compatibility with standard server form
                        factors and supports easy retrofitting across AWS’s global infrastructure.
                        It integrates with AWS’s building management system for centralized
                        thermal optimization and enables cooling of racks exceeding 80 kW—all
                        while dramatically reducing reliance on water.

                        AWS reports that their newly launched cooling system can cut cooling
                        energy use by up to 46% during peak cooling periods based on internal
                        comparisons with its legacy system design.⁴⁴ While specific PUE values
                        are not disclosed, AWS noted that in 2023, its data centers achieved
                        an average global PUE of 1.15 with the best performing facility reaching
                        1.04.⁴⁵




  October 2025
  Return to Table of Contents                                                                        88
                                                                     ICEF Sustainable Data Centers Roadmap




In contrast to DTC, immersion cooling (Figure 2.3-4) submerges servers in a non-
conductive dielectric fluid that directly absorbs and removes heat, providing
uniform cooling to all components. Either the fluid can be circulated through a heat
exchanger and returned (single phase immersion), or it can be made to boil at low
temperatures on contact with hot components, leading the vapor to rise, condense
on a heat exchanger, and return to the bath (two-phase immersion). The technology
reduces fan power use to near zero (although pumps are now required to circulate
the fluid), supports high rack densities (100-250 kW+), and can extend equipment
lifespan by eliminating dust and humidity exposure. And while immersion cooling
can deliver superior thermal performance and energy efficiency, its deployment
often requires significant modifications to data hall infrastructure, including changes
to rack configurations, service workflows and facility layout. As a result, it is typically
more practical for use in new builds or purpose-designed expansions. In contrast,
DTC liquid cooling is more easily integrated into existing data centers, as it aligns
with conventional rack architectures and is therefore better suited for retrofits.
Nonetheless, innovation in this space is growing, particularly due to the increasing
demands of AI.⁴⁶ For example, Green Revolution Cooling (GRC) was one of the first
companies to commercialize immersion cooling at scale and has seen deployments
across more than 20 countries.⁴⁷ Another industry example, Submer, is marketing its
single-phase immersion technology using a biodegradable dielectric fluid along with
a forced convection heat sink developed in partnership with Intel to cool extremely
dense chips, overcoming prior density and heat dissipation barriers.⁴⁸

Many data centers combine                                                    Table 2.3-3. Direct-
liquid and air cooling into hybrid                                           to-chip cold plate
systems, using liquid to manage                                              liquid cooling for
hotspots (e.g., CPUs, GPUs) and air                                          high-heat-density
for bulk heat removal. (See Case                                             data centers.
Study 2 above.) One additional
benefit of the hybrid approach is
the extended useful life of air-
based cooling infrastructure by
enabling it to coexist with targeted
liquid systems—minimizing capital
disruption. To enhance air-based
cooling, rear door heat exchangers
(RDHx) are increasingly used in
data centers to efficiently cool
high-density racks by immediately
capturing the hot air that servers
expel—known as server exhaust—
as it leaves the back of the rack.




                                                                    Chapter 2.3 | Cooling Technologies 89
ICEF Sustainable Data Centers Roadmap




              This heat is then transferred to a chilled liquid loop, preventing it from entering the
              data hall and reducing the overall cooling load. RDHx systems enable higher rack
              densities, reduce reliance on traditional room cooling, and support energy efficiency
              and sustainability goals. Currently popular for retrofits and new builds alike, RDHx are
              evolving with smarter controls and higher capacity designs to meet demands of AI and
              edge computing workloads.


              iii. Heat reuse in data centers

              As described in more detail in Chapter 2.4, data centers convert nearly all the
              electricity they consume into heat—typically considered a waste product. But with
              growing energy and climate concerns, data center operators are increasingly viewing
              waste heat as a valuable resource. When captured and redirected, this thermal energy
              can support district heating systems, greenhouse agriculture, industrial processes or
              building-level heating, offering both carbon reductions and community benefits. One
              interesting approach is repurposing waste heat to drive adsorption cooling systems,
              which use heat rather than electricity to regenerate a desiccant material—providing an
              energy-efficient way to produce chilled water or air for additional cooling loads.⁵⁰,⁵¹

              In colder regions, the most impactful use of waste heat is often through district heating
              networks—centralized systems that distribute hot water or steam to buildings for
              space conditioning and water heating. In 2020, Meta began routing low-grade heat
              from its Odense data center to the local district heating utility (Fjernvarme Fyn).⁵²
              Through heat pumps, the temperature is raised to meet residential needs. The system
              provides essentially “free” heat to over 7000 homes (and growing), offsetting fossil
              fuel use and supporting Denmark’s national climate targets. Following Meta’s lead,
              Microsoft is launching a heat recovery system at its new Danish data centers to supply
              thermal energy to the local district heating network. Scheduled for full operation
              by 2026, the system will deliver surplus heat that is equivalent to thousands of
              households’ annual demand.⁵³ The system forms part of Microsoft’s broader strategy
              to align with Denmark’s clean energy and circular economy goals.⁵⁴

              As compute demand grows, especially in temperate and cold regions, heat reuse
              could become a key pillar of sustainable data center design—transforming facilities
              from energy consumers into climate-positive infrastructure components.




  October 2025
  Return to Table of Contents                                                                             90
                                                                  ICEF Sustainable Data Centers Roadmap




iv. Other innovations and trends in data center cooling

Beyond air and liquid cooling fundamentals, a wave of emerging technologies
and design philosophies are reshaping how data centers manage heat, water and
infrastructure resilience. These innovations aim to further reduce energy use, minimize
climate impacts and support the deployment of flexible, sustainable data center
ecosystems. Technologies being further developed and tested include the following:

•   Thermosyphons are sealed, gravity-driven heat transfer loops that use phase
    change (evaporation and condensation) of a working fluid to move heat with
    no mechanical input. One study suggests these devices have the potential
    to cut cooling energy use by up to 45% under optimal conditions compared
    to conventional air-based cooling systems operating under the same heat
    rejection requirements.⁵⁵ They offer near-zero-energy heat rejection and are
    increasingly integrated into free cooling systems for high-efficiency data centers.
    Thermosyphon-like technologies also can be found in various cooling solutions
    available today, but looking ahead, AI-optimized thermosyphons embedded with
    sensors and adaptive controls could dynamically tune their performance to match
    varying workloads and environmental conditions.

•   Adsorption cooling uses materials like silica gel or zeolites that absorb moisture
    and release heat, then regenerate when heated. These systems can reuse low-
    grade waste heat to drive their cycles (without requiring significant electrical
    input)—ideal for pairing with high-efficiency CPUs and heat recovery loops. Recent
    studies have demonstrated effective integration of adsorption chillers with data
    center waste heat recovery loops.50,51

•   Desiccant systems remove humidity from intake air before use of mechanical or
    evaporative cooling, increasing the effectiveness of both strategies and reducing
    microbial risk—particularly valuable in hot-humid climates. A 2023 simulation study
    focused on Southeast Asia demonstrated greater than 25% cooling energy savings
    when using a liquid-desiccant free cooling system compared to a conventional
    vapor-compression air conditioning system.⁵⁶ Desiccant systems could play a role
    in adaptive, climate-responsive cooling architectures, enabling data centers in hot
    and humid climates to reduce PUE and increase resilience while maintaining tight
    control over air quality and corrosion risk.

•   Thermal batteries store excess or off-peak cooling energy (e.g., in chilled water/
    ice, reservoirs or solid media) for use during peak demand, improving load
    balancing and reducing strain on the grid. They are especially useful in regions
    with variable renewable energy supply. For example, Exowatt’s P3 system uses
    concentrated solar heat stored in solid thermal storage media to provide around-
    the-clock power and cooling dispatch.⁵⁷ When needed, this thermal energy is



                                                                 Chapter 2.3 | Cooling Technologies   91
ICEF Sustainable Data Centers Roadmap




                   converted to electricity using a thermophotovoltaic (TPV) generator, which works
                   by first using the stored heat to warm a specialized material until it emits in the
                   infrared to a photovoltaic system, which does the final conversion. A recent
                   National Renewable Energy Laboratory (NREL) technoeconomic analysis of a 5
                   MW data center demonstrated a thermal energy storage system that reduced
                   the levelized cost of cooling to $5/MWh compared to $15/MWh for conventional
                   chillers and dry coolers.⁵⁸

              •    Phase change materials (PCMs) passively absorb and release large amounts of
                   thermal energy at specific temperatures. Embedded in server racks or walls, PCMs
                   can buffer temperature spikes during demand surges or cooling system failures.
                   For example, Phase Change Solutions offers BioPCM® and Apollo™ Smart Panels,
                   which are widely used in telecom shelters and edge data center applications to
                   stabilize indoor temperatures and reduce cooling energy demand.⁵⁹ A 2021 review
                   highlights that integrating PCMs into data center infrastructure enhances thermal
                   management and provides more precise control of temperature, improving overall
                   energy efficiency and reliability.⁶⁰

              •    Refrigerants are under increasing scrutiny due to their GWP. Next-generation
                   systems are shifting toward low-GWP or natural refrigerants (e.g., R-1234yf, carbon
                   dioxide (CO₂), ammonia), in line with global reduction mandates.¹⁶ For example,
                   Vertiv recently launched its Liebert® Evaporative Free Cooling (EFC) unit for
                   data centers, featuring a low‑GWP refrigerant (called “R‑454B”), which is quickly
                   becoming the new HVAC industry standard to enable significant efficiency gains
                   and carbon footprint reduction.⁶¹ Oak Ridge National Laboratory’s field-scale
                   demonstrations are revealing that replacing conventional high-GWP refrigerants
                   with ultra-low GWP fluids can reduce a data center’s annual CO₂ emissions by
                   up to 40%.¹⁶ In the United States, regulatory frameworks like US Environmental
                   Protection Agency (EPA) Rule 23 requires new residential and light‑commercial
                   HVAC systems to use refrigerants with a GWP of 700 or less. In the United
                   Kingdom, under the retained EU F‑gas Regulation and domestic Net Zero Carbon
                   Buildings Standard, refrigerants must generally have a GWP of 677 or lower to
                   qualify as low‑GWP products.⁶²

              •    Modular cooling architectures support rapid deployment, localized upgrades
                   and climate-specific customization. Scaling modular cooling reduces vendor lock-
                   in, accelerates innovation through openness and facilitates global alignment on
                   cooling best practices. Modular units can be factory-built and pre-engineered with
                   liquid or hybrid systems, reducing on-site labor, construction time and permitting
                   challenges. Modular cooling architectures emerged in the late 2000s and early
                   2010s with early adoption by hyperscalers and vendors offering in-row, rear-door
                   and containerized solutions that enabled faster deployment and greater energy
                   efficiency. However, broad adoption was initially limited by higher upfront costs
                   and integration challenges with legacy infrastructure. A 2024 study found that

  October 2025
  Return to Table of Contents                                                                            92
                                                                ICEF Sustainable Data Centers Roadmap




    these systems can be deployed in less than 12 weeks (compared to 18-24 months
    for traditional builds) with a reduction of on-site labor of over 60%.⁶³ The Open
    Compute Project (OCP) is promoting interoperability for modular solutions across
    Original Equipment Manufacturers (OEMs) and hyperscalers and is enabling faster
    adoption of high-density, high-efficiency cooling solutions.⁶⁴

•   Advanced heat exchangers are critical to enhancing liquid-cooled and hybrid
    systems (see case study inset).



       Case Study 3: Liquid heat exchangers at scale—
       Microsoft pushes thermal boundaries

       As the race to cool high-density AI workloads intensifies, Microsoft made
       major strides in 2024 deploying cutting-edge liquid heat exchanger
       technologies designed to reduce water use, shrink energy footprints and
       future-proof data centers against rising thermal loads.

       Microsoft’s 2024 launch of next‑generation liquid‑to‑air heat exchanger
       units improves heat rejection by circulating warm coolant from its
       closed‑loop, DTC cooling system through compact ambient-air heat
       exchangers. This allows servers’ heat to be expelled directly to
       outside air without evaporative cooling, thereby eliminating water use
       while still efficiently removing thermal energy from the data hall. The
       system features advanced surface engineering to enhance thermal
       transfer efficiency.⁶⁵ While Microsoft does not provide details, surface
       engineering may include features such enhanced microchannel designs
       and/or specialized coatings. This innovation supports Microsoft’s
       broader sustainability targets.




C. Barriers

While innovation in data center cooling is accelerating, widespread adoption of
advanced systems faces a range of technical, economic and regulatory challenges.
These barriers affect decisions across facility design, operations and long-term
investment strategy and must be addressed to scale energy- and water-efficient
cooling globally.




                                                               Chapter 2.3 | Cooling Technologies 93
ICEF Sustainable Data Centers Roadmap

                 
               
             Table 2.3-2. Barriers.

                                                       

                Lack of technology maturity leading to        Open standards (e.g., OCP, ASHRAE Advanced
                inconsistent standards                        Cooling Solutions); industry-led interoperability efforts

                Supply chain constraints, such as long        Localized sourcing; multi-vendor compatibility;
                lead times                                    simplified system design; modularity

                Increased system complexity/reliability       AI/ML-powered smart controls; predictive
                requiring monitoring, training, maintenance   maintenance tools

                Capital and operational cost uncertainty      Total cost of ownership (TCO) modeling; case studies;
                                                              policy-backed green financing tools

                Water scarcity                                Shift to closed-loop, zero-water systems; adopt
                                                              advanced dry or air-side cooling

                Retrofit constraints, such as space           Use of modular, edge-integrated cooling units; retrofit
                limitations, airflow paths                    incentives

                Regional regulatory considerations (e.g.,     Early engagement with permitting authorities;
                building codes, state-level energy codes,     harmonized environmental and building codes;
                water and environmental regulations)          regional tech pilots

                Market/policy levers undervalue               Carbon pricing; water-use transparency mandates;
                energy/water savings                          performance-based energy incentives or tax credits




             D. Recommendations
             Achieving scalable, sustainable cooling across the data center industry will require
             coordinated engagement from local and national governments, industry, academia
             and other stakeholders. The recommendations below are organized by stakeholder
             group and grounded in ongoing industry best practices, emerging research and field-
             tested case studies.

               1. Local governments should:
                   a. Work with utilities to expand access to non-potable or recycled water
                      sources.
                   b. Offer data centers incentive structures—such as tax abatements or expedited
                      permitting—tied to clear sustainability performance benchmarks, such as
                      targets for PUE, WUE and heat recovery ratios.



  October 2025
  Return to Table of Contents                                                                                             94
                                                                 ICEF Sustainable Data Centers Roadmap




2. Local governments in regions with naturally favorable climates for cooling
   should:
    a. Actively promote this advantage to data center operators and develop
       targeted incentives to attract new facilities, positioning their areas as energy-
       and cost-efficient locations for sustainable data center development.
    b. Accelerate deployment of advanced cooling by streamlining permitting for
       projects that integrate sustainable thermal management strategies, such as
       free cooling, heat reuse or closed-loop systems.
    c. Update zoning regulations to enable co-location of data centers with facilities
       that can use waste heat, such as greenhouses or municipal buildings.

3. Local governments in regions with favorable conditions for thermal integration
   into district energy systems should work directly with data center operators who
   understand regional opportunities on such projects.52

4. National policymakers should:
    a. Establish the market conditions and regulatory frameworks necessary for the
       broad adoption of energy- and water-efficient cooling technologies.
    b. Create and enforce minimum energy performance standards for data
       centers, along with voluntary or mandatory reporting requirements for PUE
       and WUE; expand programs, such as the US EPA’s ENERGY STAR for Data
       Centers66 or the EU Code of Conduct for Data Centres,67 which can help set
       performance baselines and identify leaders.
    c. Use government funding to support research and pilot programs for
       promising but commercially immature technologies, such as two-phase
       immersion cooling, modular systems, thermal batteries and zero-water liquid
       cooling.
    d. Provide tax credits, green bonds and procurement incentives to help de-risk
       early adoption and support widespread deployment of sustainable cooling
       systems.

5. Universities and research institutions should:
    a. Prioritize studies of novel cooling techniques, including many of the
       innovations described above, such as desiccant-based systems, thermal
       batteries, AI-optimized thermal control platforms and climate-specific hybrid
       systems.
    b. Host experimental testbeds or collaborate with industry to evaluate the
       performance of emerging solutions in field conditions.
    c. Create open access datasets, simulation tools and digital twins to allow
       broader communities to model, compare and benchmark advanced cooling
       approaches; standardizing such tools will improve planning accuracy and
       reduce design risk.⁶⁸
    d. Create or expand curricula on thermal systems, green data infrastructure
       and resilient design to train the next generation of engineers and planners.



                                                                Chapter 2.3 | Cooling Technologies 95
ICEF Sustainable Data Centers Roadmap




               6. Standards organizations such as ASHRAE, International Standards Organization
                  (ISO) and OCP should:
                    a. Facilitate innovation and interoperability to evolve their guidance.
                    b. Establish uniform testing protocols and certification pathways to validate
                       performance of new technologies—especially liquid cooling, rear-door heat
                       exchangers and high-efficiency refrigerants.
                    c. Push for global alignment on definitions and performance thresholds to
                       lower costs, reduce vendor lock-in and allow data center operators to deploy
                       advanced cooling with greater confidence across international markets.

               7. Cooling equipment manufacturers, bridging the gap between research and
                  widespread implementation, should:
                   a. Invest in research and development (R&D) focused on compact cold plates,
                      advanced heat exchanger surfaces and system-integrated controls with
                      predictive maintenance and AI optimization capabilities.
                   b. Offer comprehensive, modular solutions that include sensors, telemetry and
                      leak detection to reduce operational complexity.
                   c. Prioritize low-GWP and natural refrigerant alternatives, consistent with the
                      climate goals outlined in the Montreal Protocol Kigali Amendment, particularly
                      ss regulations around refrigerants evolve.¹⁶

               8. Data center developers and operators should:
                   a. Integrate design early in the project development process, especially in siting
                      decisions.
                   b. Select locations that enable the use of free cooling, heat reuse or access to
                      non-potable water and renewable energy.
                   c. Install climate-appropriate cooling systems—such as evaporative cooling in
                      dry regions or air-side economization in temperate zones—in tandem with IT
                      deployment strategies.
                   d. Establish facility-level energy and water performance targets and publish
                      sustainability metrics annually.
                   e. Evaluate and design for heat reuse opportunities, either through district
                      heating connections or local use cases like agricultural greenhouses, building
                      heating or industrial preheating.
                   f. Set aside dedicated infrastructure for pilot deployments of emerging cooling
                      systems, allowing testing without disrupting core operations.

               9. Utilities should:
                   a. Partner with data centers to support load shifting (to align significant
                      workload periods with cooler times of day).
                   b. Integrate waste heat into community heating systems.




  October 2025
  Return to Table of Contents                                                                           96
                                                                  ICEF Sustainable Data Centers Roadmap




    c. Offer incentive structures for grid-responsive cooling in which data center
       cooling systems adjust their operation in response to signals from the electric
       grid.

10. Environmental organizations should advocate for:
     a. Low-carbon and water use
     b. Transparent reporting
     c. Waste heat reuse
     d. Responsible siting to align with climate and sustainability goals

11. Investors and financiers should require disclosures on WUE, PUE and refrigerant
use in project finance deals because these metrics directly impact a data center’s
operational efficiency, climate risk exposure, regulatory compliance and long-term
sustainability performance—all of which influence financial returns, reputational risk
and alignment with Environmental, Social, and Governance (ESG) commitments.

12. Insurance providers should reduce risk premiums for data center operators that
adopt redundant and fault-tolerant cooling systems—especially those with active
leak detection and real-time monitoring—because these technologies significantly
lower the likelihood of costly outages, equipment damage, and water or refrigerant
leaks, thereby reducing the insurer’s exposure to operational and environmental
claims. For most companies, this is a shift from current practice, where premiums often
do not fully account for the added risk mitigation these systems provide.

13. End-use customers, such as large cloud clients, should shape demand by
requiring data centers to meet high-efficiency and low-emissions cooling
benchmarks in service agreements, such as maintaining a low PUE (ideally below 1.3)
and minimizing greenhouse gas emissions by using low-GWP refrigerants, carbon-free
electricity for cooling, and water-efficient or closed-loop systems.

Realizing the full potential of sustainable data center cooling will require a collective
shift—from isolated innovation to coordinated implementation. Each stakeholder
group has a distinct and essential role to play, from setting performance standards
and funding next-generation technologies to deploying climate-responsive designs
and sharing operational data. By aligning incentives, accelerating open collaboration
and embedding sustainability into the planning and operation of digital infrastructure,
we can ensure that data centers not only meet the demands of the digital age but
also contribute to a more resource-efficient and climate-resilient future.




                                                                 Chapter 2.3 | Cooling Technologies 97
ICEF Sustainable Data Centers Roadmap




            E. References                                      6. Eric Masanet, Arman Shehabi, Nuoa
                                                                  Lei, Sarah Smith & Jonathan Koomey.
                                                                  Recalibrating global data center energy-
                                                                  use estimates. Science 367, 984-986
                                                                  (2020). https://datacenters.lbl.gov/
                                                                  sites/default/files/Masanet_et_al_
                                                                  Science_2020.full_.pdf.

               1. Refrigeration American Society for            7. Ali Badiei, Eric Jadowski, Saba Sadati,
                  Heating, and Air Conditioning Engineers          Arash Beizaee, Jing Li, Leila Khajenoori,
                  (ASHRAE). Data Center Resource Page;             Hamid Reza Nasriani, Guiqiang Li & Xin
                  ASHRAE, Peachtree Corners, Georgia,              Xiao. The Energy-Saving Potential of
                  https://www.ashrae.org/technical-                Air-Side Economisers in Modular Data
                  resources/bookstore/datacom-series               Centres: Analysis of Opportunities and
                  (Accessed August 2025).                          Risks in Different Climates. Sustainability
                                                                   15, 10777 (2023). https://doi.org/10.3390/
              2. Vertiv. Understanding direct-to-chip              su151410777.
                 cooling in HPC infrastructure: A deep
                 dive into liquid cooling; Vertiv, Thane,      8. Tamzid Ahmed. World’s 5 Bigest
                 Maharashtra, India, https://www.vertiv.com/      Underwater Data Center Projects;
                 en-in/about/news-and-insights/articles/          Brightlio, Culver City, California, https://
                 educational-articles/understanding-direct-       brightlio.com/underwater-data-centers/
                 to-chip-cooling-in-hpc-infrastructure-a-         (2025).
                 deep-dive-into-liquid-cooling/ (Accessed
                 August 2025).                                 9. Microsoft. Project Natick (Homepage);
                                                                  Redmond, Washington, https://natick.
              3. Arman Shehabi, Alex Newkirk, Sarah J             research.microsoft.com/ (Accessed August
                 Smith, Alex Hubbard, Nuoa Lei, Md Abu            2025).
                 Bakar Siddik, Billie Holecek, Jonathan
                 Koomey, Eric Masanet & Dale Sartor. 2024      10. Subsea Cloud. Subsea Cloud Homepage;
                 United States Data Center Energy Usage            Houston, Texas, https://www.subseacloud.
                 Report. Report No. LBNL-2001637, (2024),          com (Accessed August 2025).
                 https://doi.org/10.71468/P1WC7Q.
                                                               11. You Xiaoying. China Is Putting Data
              4. Vertiv. Figure 1 in “Understanding direct-        Centers in the Ocean to Keep Them Cool;
                 to-chip cooling in HPC infrastructure:            Scientific American, New York, New York,
                 A deep dive into liquid cooling”; Vertiv,         https://www.scientificamerican.com/article/
                 Thane, Maharashtra, India, https://www.           china-powers-ai-boom-with-undersea-
                 vertiv.com/49ffc2/globalassets/images/            data-centers/ (2025).
                 on-page-image/800x450/800x450-liquid-
                 cooling-chart_383570_0.jpg (Accessed          12. Hewlett Packard Enterprise. HPE
                 August 2025).                                     Spaceborne Computer-2 returns to
                                                                   the International Space Station (Press
              5. Nuoa Lei, Jun Lu, Arman Shehabi & Eric            Release); Hewlett Packard Enterprise
                 Masanet. The water use of data center             Spring, Texas, https://www.hpe.com/us/
                 workloads: A review and assessment                en/newsroom/press-release/2024/01/hpe-
                 of key determinants. Resources,                   spaceborne-computer-2-returns-to-the-
                 Conservation and Recycling 219,                   international-space-station.html (2024).
                 108310 (2025). https://doi.org/10.1016/j.
                 resconrec.2025.108310.



  October 2025
  Return to Table of Contents                                                                                    98
                                                                       ICEF Sustainable Data Centers Roadmap




13. Douglas Donnellan, Daniel Bizo,                19. Uptime Institute. Uptime Institute’s 2022
    Jacqueline Davis, Andy Lawrence, Dr.               Global Data Center Survey Reveals Strong
    Owen Rogers, Lenny Simon & Max                     Industry Growth as Operators Brace for
    Smolaks. Uptime Institute Global Data              Expanding Sustainability Requirements
    Center Survey 2023: Executive Summary;             (Press Release); New York, New York,
    Uptime Intelligence, New York, New York,           https://uptimeinstitute.com/about-ui/press-
    https://uptimeinstitute.com/resources/             releases/2022-global-data-center-survey-
    asset/executive-summary-uptime-institute-          reveals-strong-industry-growth (2022).
    global-data-center-survey-2023 (2023).
                                                   20. Google. Google data center PUE
14. Miguel Yañez-Barnuevo. Data Centers and            performance: 2024 PUE Yearly Report;
    Water Consumption; Environmental and               Mountain View, California, https://
    Energy Study Institute (EESI), Washingon,          datacenters.google/efficiency/#2024
    DC, https://www.eesi.org/articles/view/            (2024).
    data-centers-and-water-consumption
    (2025).                                        21. Qian Wei, Jun Lu, Xiaoping Xia, Bin Zhang,
                                                       Xiang Ying & Leihong Li. Performance
15. Andrew Higgins. What Is Water Usage                and Applicability Analysis of Indirect
    Effectiveness (WUE) in Data Centers?;              Evaporative Cooling Units in Data Centers
    Equinix, Readwood City, California, https://       Across Various Humidity Regions.
    blog.equinix.com/blog/2024/11/13/what-is-          Buildings 14, 3623 (2024). https://doi.
    water-usage-effectiveness-wue-in-data-             org/10.3390/buildings14113623.
    centers/ (2024).
                                                   22. Fred Rebarber. Quantifying the Impact
16. United Nations Environment Programme               on PUE and Energy Consumption When
    (UNEP) and International Energy Agency             Introducing Liquid Cooling Into an Air-
    (IEA). Cooling Emissions and Policy                cooled Data Center (Blog Post); Vertiv
    Synthesis Report; UNEP, Nairobi and IEA,           Group Corp., Westerville, Ohio, https://
    Paris, https://www.unep.org/resources/             www.vertiv.com/en-us/about/news-and-
    report/cooling-emissions-and-policy-               insights/articles/blog-posts/quantifying-
    synthesis-report (2020).                           data-center-pue-when-introducing-liquid-
                                                       cooling/ (2023).
17. European Commission. F-gas legislation;
    Bruxelles, Belgium, https://climate.           23. Rui Kong, Hainan Zhang, Mingsheng Tang,
    ec.europa.eu/eu-action/fluorinated-                Huiming Zou, Changqing Tian & Tao Ding.
    greenhouse-gases/f-gas-legislation_en              Enhancing data center cooling efficiency
    (Accessed August 2025).                            and ability: A comprehensive review
                                                       of direct liquid cooling technologies.
18. Husam Alissa, Teresa Nick, Ashish                  Energy 308, 132846 (2024). https://doi.
    Raniwala, Alberto Arribas Herranz, Kali            org/10.1016/j.energy.2024.132846.
    Frost, Ioannis Manousakis, Kari Lio,
    Brijesh Warrier, Vaidehi Oruganti, T. J.       24. Nuoa Lei & Eric Masanet. Climate- and
    DiCaprio, Kathryn Oseen-Senda, Bharath             technology-specific PUE and WUE
    Ramakrishnan, Naval Gupta et al. Using             estimations for U.S. data centers using a
    life cycle assessment to drive innovation          hybrid statistical and thermodynamics-
    for sustainable cool clouds. Nature 641,           based approach. Resources, Conservation
    331-338 (2025). https://doi.org/10.1038/           and Recycling 182, 106323 (2022). https://
    s41586-025-08832-3.                                doi.org/10.1016/j.resconrec.2022.106323.




                                                                      Chapter 2.3 | Cooling Technologies 99
ICEF Sustainable Data Centers Roadmap




            25. Arman Shehabi, Sarah Smith, Dale Sartor,            Austin, Texas, https://www.opencompute.
                Richard Brown, Magnus Herrlin, Jonathan             org/blog/water-efficiency-at-facebooks-
                Koomey, Eric Masanet, Inês Azevedo                  prineville-data-center (2013).
                Nathaniel Horner & William Lintner. United
                States Data Center Energy Usage Report          32. Chi Zhou, Doris Gao, Lisa Rivalin,
                (LBNL-1005775); Ernest Orlando Lawrence             Andrew Grier, Gerson Arteaga Ramirez
                Berkeley National Laboratory, Berkeley,             & John Fabian. in Deployable RL: From
                California, https://eta-publications.lbl.gov/       Research to Practice@ Reinforcement
                sites/default/files/lbnl-1005775_v2.pdf.            Learning Conference 2024; (Amherst,
                                                                    Massachusetts, 2024; https://openreview.
            26. Anthony Sbarra & Laurie Williams. Uptime            net/pdf?id=3hZL9Vv0Ay).
                Institute 2024 Cooling Systems Survey:
                Direct Liquid Cooling Results; Uptime           33. Jerry Luo, Cosmin Paduraru, Octavian
                Institute, New York, New York, https://             Voicu, Yuri Chervonyi, Scott Munns, Jerry
                datacenter.uptimeinstitute.com/rs/711-              Li, Crystal Qian, Praneet Dutta, Jared
                RIA-145/images/2024.Cooling.Survey.                 Quincy Davis, Ningjia Wu, Xingwei Yang,
                Report.pdf (2024).                                  Chu-Ming Chang, Ted Li et al. Controlling
                                                                    Commercial Cooling Systems Using
             27. Kaifang Shi, Yun Chen, Bailang Yu,                 Reinforcement Learning. arXiv:2211.07357
                 Tingbao Xu, Zuoqi Chen, Rui Liu, Linyi Li          (2022). https://doi.org/10.48550/
                 & Jianping Wu. Modeling spatiotemporal             arXiv.2211.07357.
                 CO₂ (carbon dioxide) emission dynamics
                 in China from DMSP-OLS nighttime               34. Richard Evans & Jim Gao. DeepMind AI
                 stable light data using panel data                 Reduces Google Data Centre Cooling
                 analysis. Applied Energy 168, 523-                 Bill by 40%; Google DeepMind, London,
                 533 (2016). https://doi.org/10.1016/j.             United Kingdom, https://deepmind.google/
                 apenergy.2015.11.055                               discover/blog/deepmind-ai-reduces-
                                                                    google-data-centre-cooling-bill-by-40/
            28. Rich Miller. Microsoft's Chiller-less               (2016).
                Data Center; Data Center Knowledge,
                San Francisco, California, https://www.         35. Wayne Williams. Megawatt-class AI server
                datacenterknowledge.com/hyperscalers/               racks may well become the norm before
                microsoft-s-chiller-less-data-center (2009).        2030 as Nvidia displays 600kW Kyber
                                                                    rack design; TechRadar, London, United
            29. Flann Gao & Luica Mak. Alibaba                      Kingdom, https://www.techradar.com/pro/
                Cloud launches new energy-efficient                 megawatt-class-ai-server-racks-may-well-
                Qiandao Lake Data Center; Alibaba                   become-the-norm-before-2030-as-nvidia-
                Cloud, Hangzhou, China, https://www.                displays-600kw-kyber-rack-design (2025).
                alibabacloud.com/en/press-room/alicloud-
                launches-new-energy-efficient-qiandao-          36. Christopher Helman & Rashi Shrivastava.
                lake-data-center?_p_lc=1 (2015).                    Meet The Tiny Startup Building Stargate,
                                                                    OpenAI’s $500 Billion Data Center
            30. Nimbus. Adiabatic Cooling Applications:             Moonshot; Forbes, Jersey City, New
                Data Centers; Massillon, Ohio, https://             Jersey, https://www.forbes.com/sites/
                nimbus.cool/resources/articles/adiabatic-           christopherhelman/2025/04/10/meet-the-
                cooling-applications-data-centers/                  tiny-startup-building-stargate-openais-
                (Accessed August 2025).                             500-billion-data-center-moonshot/ (2025).

             31. Open Compute Project. Water Efficiency at      37. Ali Heydari, Ahmad R. Gharaibeh,
                 Facebook's Prineville Data Center (Blog);          Mohammad Tradat, Qusai Soud, Yaman


  October 2025
  Return to Table of Contents                                                                                   100
                                                                       ICEF Sustainable Data Centers Roadmap




    Manaserh, Vahideh Radmard, Bahareh            43. Alex Davies. Next-gen AI demands smarter
    Eslami, Jeremy Rodriguez & Bahgat                 cooling tech. Here's how AWS delivered
    Sammakia. Experimental evaluation of              it in just 11 months; Amazon, Seattle,
    direct-to-chip cold plate liquid cooling          Washington, https://www.aboutamazon.
    for high-heat-density data centers.               com/news/aws/aws-liquid-cooling-data-
    Applied Thermal Engineering 239,                  centers (2025).
    122122 (2024). https://doi.org/10.1016/j.
    applthermaleng.2023.122122.                   44. Mike Wheatley. AWS integrates liquid
                                                      cooling and simplifies electrical
38. Nicola Pieretti (Vertiv). Chill factor: Top       distribution to lower data center power
    liquid cooling considerations for high-           consumption; Silicon Angle Media, Inc.,
    density environments; Data Center                 Palo Alto, California, https://siliconangle.
    Dynamics, London, United Kingdom,                 com/2024/12/02/aws-integrates-liquid-
    https://www.datacenterdynamics.com/               cooling-simplifies-electrical-distribution-
    en/opinions/chill-factor-top-liquid-              lower-data-center-power-consumption/
    cooling-considerations-for-high-density-          (2024).
    environments/ (2025).
                                                  45. Georgia Butler. AWS global data centers
39. Vertiv. Liquid cooling options for data           achieved PUE of 1.15 in 2023; Data Center
    centers; Westerville, Ohio, https://www.          Dynamics, London, United Kingdom,
    vertiv.com/en-us/solutions/learn-about/           https://www.datacenterdynamics.com/en/
    liquid-cooling-options-for-data-centers/          news/aws-global-data-centers-achieved-
    (Accessed August 2025).                           pue-of-115-in-2023/ (2024).

40. Mark E Steinke (Committee Chair).             46. Drew Robb. Data Center Cooling
    Mission Critical Facilities, Data Centers,        Trends for 2025; Upsite Technologies,
    Technology Spaces and Electronic                  Albuquerque, New Mexico, https://www.
    Equipment: ASHRAE Technical Committee             upsite.com/blog/data-center-cooling-
    9.9; American Society of Heating,                 trends-for-2025/ (2025).
    Refrigerating and Air-Conditioning
    Engineers (ASHRAE), Peachtree                 47. Green Revolution Cooling (GRC). Green
    Corners, Georgia, https://tpc.ashrae.             Revolution Cooling: Redefining the
    org/?cmtKey=fd4a4ee6-96a3-4f61-8b85-              Efficiency and Sustainability of Data
    43418dfa988d (Accessed August 2025).              Center Cooling (Homepage); GRC,
                                                      Austin, Texas, https://www.grcooling.com
41. Zutacore. https://zutacore.com/                   (Accessed August 2025).
    (Homepage); San Jose, California, https://
    zutacore.com/ (Accessed August 2025).         48. Submer.Datacenters that make sense
                                                      (Homepage); Barcelona, Spain, https://
42. Steve Solomon. Sustainable by design:             submer.com/ (Accessed August 2025).
    Next-generation datacenters consume
    zero water for cooling; Microsoft,            49. Pranati Sahoo. Immersion Cooling for
    Redmond, Washington, https://www.                 Data Center Cooling-Innovation Speaks it
    microsoft.com/en-us/microsoft-cloud/              All!; Energetica India, Pune, Maharashtra,
    blog/2024/12/09/sustainable-by-design-            India, https://www.energetica-india.net/
    next-generation-datacenters-consume-              articles/immersion-cooling-for-data-center-
    zero-water-for-cooling/ (2024).                   cooling—innovation-speaks-it-all (2022).




                                                                       Chapter 2.3 | Cooling Technologies 101
ICEF Sustainable Data Centers Roadmap




        50. Sumit Kumar Singh, Dibakar Rakshit, K.             57. Exowatt. Powering AI with 24-hour Solar
            Ravi Kumar & Anurag Agarwal. Recent                    (Homepage); Miami, Florida, https://www.
            advancements and sustainable solutions in              exowatt.com/ (Accessed August 2025).
            adsorption-based cooling systems integrated
            with renewable energy sources and industrial       58. National Renewable Energy Laboratory
            waste heat: A review. Cleaner Engineering              (NREL). High-Performance Computing Data
            and Technology 23, 100827 (2024). https://             Center; NREL, Applewood, Colorado, https://
            doi.org/10.1016/j.clet.2024.100827.                    www.nrel.gov/computational-science/hpc-
                                                                   data-center (Accessed August 2025).
         51. Zhaopeng Cui, Shuai Du, Tianhao Zhao,
             Zhihui Chen & Ruzhu Wang. High-power-             59. Phase Change Solutions (PCS). Data Centers
             density adsorption chiller driven by data             & Telecom; Asheboro, North Carolina, https://
             center waste heat using encapsulated                  phasechange.com/data-center-telecom/
             composite as adsorbent. Energy 311,                   (Accessed August 2025).
             133391 (2024). https://doi.org/10.1016/j.
             energy.2024.133391.                               60. Xiaolei Yuan, Xuetao Zhou, Yiqun Pan,
                                                                   Risto Kosonen, Hao Cai, Yang Gao & Yu
        52. Maria Lind Arlaud (Editor in Chief). District          Wang. Phase change cooling in data
            energy: The backbone of a flexible, resilient          centers: A review. Energy and Buildings
            and efficient energy system; State of Green,           236, 110764 (2021). https://doi.org/10.1016/j.
            Copenhagen, Denmark, https://stateofgreen.             enbuild.2021.110764.
            com/en/publications/district-energy/ (2024).
                                                               61. Vertiv. Vertiv Homepage; Thane,
        53. Microsoft. Surplus datacenter heat will be             Maharashtra, India, https://www.vertiv.com/
            repurposed to heat homes in Denmark (Blog);            en-us/ (Accessed August 2025).
            Redmond, Washington, https://local.microsoft.
            com/blog/datacenter_heat_repurposed/               62. Vertiv. Evolving Refrigerant Regulations and
            (Accessed August 2025).                                Applications in Data Center Environments
                                                                   (Vetiv White Paper); Vertiv, Westerville, Ohio,
        54. Terje Solsvik. Denmark's European Energy               https://www.vertiv.com/48f7e3/contentas-
            signs long-term power deals with Microsoft;            sets/8eee3437fd734143a36d0395e65e8de7/
            Reuters, London, United Kingdom, https://              vertiv-low-gwp-refrigerants-wp-en-na-sl-
            www.reuters.com/business/energy/                       71228-web.pdf (2025).
            denmarks-european-energy-signs-long-term-
            power-deals-with-microsoft-2024-06-12/             63. Jinghan Sun, Zibo Gong, Anup Agarwal,
            (2024).                                                Shadi Noghabi, Ranveer Chandra, Marc
                                                                   Snir & Jian Huang. “Exploring the Efficiency
        55. Tao Ding, Xiaoxuan Chen, Hanwen Cao,                   of Renewable Energy-based Modular Data
            Zhiguang He, Jianmin Wang & Zhen Li.                   Centers at Scale” in Proceedings of the
            Principles of loop thermosyphon and its                2024 ACM Symposium on Cloud Computing,
            application in data center cooling systems: A          Redmond, Washington. 552-569, https://doi.
            review. Renewable and Sustainable Energy               org/10.1145/3698038.3698544,(2024).
            Reviews 150, 111389 (2021). https://doi.
            org/10.1016/j.rser.2021.111389.                    64. Open Compute Project. Scaling Innovation
                                                                   Through Collaboration! (Open Compute
        56. Hyo-Lim Park, Soo-Jin Lee, Jae-Hee Lee & Jae-          Project Homepage); Austin, Texas, https://
            Weon Jeong. A liquid desiccant-assisted free-          www.opencompute.org/ (Accessed August
            cooling system for energy-efficient data centers       2025).
            in hot and humid climates. Case Studies in
            Thermal Engineering 52, 103683 (2023). https://
            doi.org/10.1016/j.csite.2023.103683.

  October 2025
  Return to Table of Contents                                                                                        102
                                                   ICEF Sustainable Data Centers Roadmap




65. AndyD750 (Azure Infrastructure Blog).
    Liquid Cooling in Air Cooled Data Centers
    on Microsoft Azure; Microsoft Community
    Hub, Redmond, Washington, https://
    techcommunity.microsoft.com/blog/
    azureinfrastructureblog/liquid-cooling-
    in-air-cooled-data-centers-on-microsoft-
    azure/4268822 (2024).

66. ENERGY STAR. Data Centers (under “Energy
    Efficient Products”); US Environmental
    Protection Agency (EPA), Washington, DC,
    https://www.energystar.gov/products/data_
    centers (Accessed August 2025).

67. The Joint Research Centre: EU Science
    Hub. European Code of Conduct for Energy
    Efficiency in Data Centres; European
    Commission, Bruxelles, Belgium, https://
    joint-research-centre.ec.europa.eu/jrc-news-
    and-updates/eu-code-conduct-data-centres-
    towards-more-innovative-sustainable-and-
    secure-data-centre-facilities-2023-09-05_en
    (Accessed August 2025).

68. Jyotika Athavale, Cullen Bash, Wesley
    Brewer, Matthias Maiterth, Dejan Milojicic,
    Harry Petty & Soumyendu Sarkar. Digital
    Twins for Data Centers. 57, 151-158 (2024).
    https://doi.ieeecomputersociety.org/10.1109/
    MC.2024.3436945.).




                                                   Chapter 2.3 | Cooling Technologies 103
ICEF Sustainable Data Centers Roadmap




             2.4 Heat Reuse
                                Roger Aines and David Sandalow


             A. Challenges                                                                          105
             B. Opportunities                                                                       107
             C. Current and Planned Projects                                                        112
             D. Recommendations                                                                     115
             E. References                                                                          116




             A
                      lmost all the electricity used at a data center turns into heat. Very few data
                      centers use this heat, but there is considerable interest in doing so, both to
                      offset energy costs and to reduce environmental impacts. The rise of liquid-
             cooling systems (see Chapter 2.3 of this Roadmap) and higher rack densities are
             creating new opportunities for beneficial use of heat from data centers. This chapter
             explores these topics—discussing challenges, analyzing opportunities, describing
             current and planned projects, and concluding with recommendations.


             A. Challenges
             Today’s data centers are dominantly air-cooled. The low exit temperature (close to
             ambient) and low heat capacity of the air in these data centers makes any reuse of
             heat difficult and often impossible. (The National Renewable Energy Lab (NREL) in
             Colorado has a functioning example of heat reuse at an air-cooled data center,1 but this
             model is not replicable on a commercial scale.)

             Heat reuse projects at data centers face additional challenges. Most fundamentally,
             heat is difficult to transport over long distances, so data centers must be close to
             facilities that need heat (“heat hosts”) for projects to be successful. In addition,
             coordination between data centers and potential heat hosts can be complicated,
             requiring alignment on a range of topics, including technologies, schedules and
             business goals.




  October 2025
  Return to Table of Contents                                                                             104
                                                                ICEF Sustainable Data Centers Roadmap




The Open Compute Project lists six issues limiting deployment of data center heat
reuse projects:

      1. Data centers and heat hosts are not always located in close proximity.
         The cost of new infrastructure to connect them can be significant.

      2. Many locations have climates in which heat is not required for human
         comfort for much of the year.

      3. Local and national legislation does not always facilitate these
         projects.

      4. Governments rarely offer subsidies for heat reuse projects.

      5. Collaboration between data centers and heat hosts can be difficult.

      6. Heat reuse projects require significant investment, often including
         underground pipes, pumping stations, heat pumps, controls and
         similar equipment.²




                                                                       Chapter 2.4 | Heat Reuse   105
ICEF Sustainable Data Centers Roadmap




              B. Opportunities
              Liquid Cooling systems can enable reuse of heat that would otherwise be wasted.
              These systems have exit temperatures as high as 70 °C, limited only by the safe
              operating range of the chips. In liquid cooling systems, heat can be recycled at 45-70
              °C, aligning with the thermal cycles in many district heating systems.

              Liquid Cooling systems are rapidly growing in number, driven in part by the rise of
              graphics processing unit (GPU)-based computing for artificial intelligence (AI). The
              higher rack densities typical of GPUs result in greater waste heat and, in turn, the
              need for liquid cooling. This, in turn, creates new opportunities for heat reuse since
              the systems operate with higher exit temperatures.

              Liquid Cooling systems with ultra-high rack densities (>100 kW/cabinet) also lower
              power usage effectiveness (PUE)¹ significantly (while capturing more than 99% of
              waste heat at ~55-70 °C).³ With two-phase immersion cooling technology, data center
              PUE can reach 1.03-1.05.⁴ Although capital costs for such systems are high, return on
              investment (ROI) can be relatively quick. One study reports ROI ranges of 1-3 years
              for single-phase immersion cooling systems.³


              Table 2.4-1. Types of cooling with estimated market share and heat reuse capability.

                                                                                         
                                                                   
                                                                  

               Current Usage          95% Market              2-3%⁷                      2-5%⁸
               (2023)                 Share⁵⁶

               Future Builds          60–70%                  10-15%                     20-25%
               Usage (estimate        (remaining
               for 2028) 9-11
                                      after rear
                                      door and
                                      liquid cooling
                                      estimates)

               Comments               Dominant in             Easiest to                 Can achieve PUE
                                      legacy and              retrofit—maintains         of 1.02; direct to
                                      smaller systems         existing cooling           chip dominant in
                                                              methods                    new builds today

               Heat Reuse             None                    Minimal—local              Significant,
               Capability                                     heating                    particularly at
                                                                                         higher exit
                                                                                         temperatures

              *See Chapter 2.3 of this Roadmap for background on air cooling, rear door cooling and Liquid Cooling.

  October 2025
  Return to Table of Contents                                                                                         106
                                                                     ICEF Sustainable Data Centers Roadmap



Examples of data centers with liquid cooling that reuse waste heat include the
following.

   •   Intel + Submer (Barcelona): Deploying SmartPod XL immersion units
       operating at 55-70 °C, with reported >99% heat capture, feeding local
       district heating.12

   •   Aquasar (ETH Zurich): Hot-water cooling recovers ~80% of heat, utilized
       in campus heating, saving ~$1.25 million annually.13

   •   iDataCool (Germany): Custom hot-water cooling for HPC, drives an
       adsorption chiller; target ~65 °C for useful heat.14

   •   QTS, Digital Realty, Equinix (Nordics): Air-cooled centers use heat to
       warm homes; immersion cooling pilots in Finland and Sweden are
       underway.15

Combining liquid cooling systems with heat pumps can open opportunities for heat
reuse at data centers. Heat pumps take a source of low-temperature heat and raise
the temperature, making the heat suitable for a wider range of applications. 16

Two types of facilities offer the best opportunities for data center heat reuse: district
heating and direct air capture. Other possibilities include electricity generation,
agriculture and aquaculture. These are discussed below.


i. District heating

In colder regions, the most impactful use of waste heat is often through district heating
networks—centralized systems that distribute hot water or steam to buildings for
space conditioning and water heating. District heating systems in Nordic countries use
moderate-temperature water—typically input at 60-70 °C and returned in the vicinity of
50 °C. These are excellent matches to modern liquid-cooling systems, but in order to
optimize district heating, data centers need to be carefully planned to integrate with
district heating options.

District heating systems have many benefits.17 They reduce greenhouse gas emissions
and energy use, increase energy efficiency, lower building costs (no separate boilers,
chillers or other related hardware) and improve reliability (industrial-grade district energy
equipment is more robust than commercial equipment installed at the building level).
Cities and communities often support district heating systems due to reduced cost for
new housing development and the capacity to provide baseload power and heat for
microgrids. Local grid infrastructure can benefit through reduced peak demand enabled
by aggregating loads and shifting peak demand with thermal energy storage.18



                                                                           Chapter 2.4 | Heat Reuse   107
ICEF Sustainable Data Centers Roadmap




              The main challenge in using data center heat for district heating is seasonality. In
              warmer months when district heating is not needed, the data center must have an
              alternative method of rejecting its waste heat. This requirement raises the overall
              capital cost of the data center’s cooling infrastructure. As a result, the benefits of
              linking to a district heating system must be substantial in terms of cost reductions,
              carbon emission reductions, improved social acceptance or otherwise.

              However, several data centers have successfully supplied waste heat use for district
              heating systems. For example, in 2020, Meta began routing low-grade heat from its
              Odense data center to the local district heating utility (Fjernvarme Fyn). 19 Through
              heat pumps, the temperature is raised to meet residential needs. The Odense system
              provides essentially “free” heat to over 7000 homes (and growing), offsetting fossil
              fuel use and supporting Denmark’s national climate targets.

              Following Meta’s lead, Microsoft is launching a heat recovery system at its new Danish
              data centers to supply thermal energy to the local district heating network. Scheduled
              for full operation by 2026, the system will deliver surplus heat equivalent to thousands
              of households’ annual demand.20 It forms part of Microsoft’s broader strategy to align
              with Denmark’s clean energy and circular economy goals.21

              Matching data centers with district heating systems in the United States is more
              challenging than in northern Europe. US district heating systems—including the
              largest in New York and Boston/Cambridge—tend to be based on steam rather than
              hot water.22 These systems cannot easily be converted to hot water because the
              radiators in buildings are much less efficient than those in northern Europe. To create
              the necessary steam, heat pumps would need to be used to raise the temperature of



  October 2025
  Return to Table of Contents                                                                            108
                                                                   ICEF Sustainable Data Centers Roadmap




liquid-cooling systems. These heat pumps are becoming available but need electricity
to operate, undercutting the energy reduction goal of heat reuse programs.

Chinese authorities and data center operators are exploring use of data center waste
heat for district heating, though projects are at an early stage. A study by Tsinghua
University and the United Nations Environment Programme (UNEP)-Copenhagen
estimates that northern Chinese data centers generate about 70 petajoules of
recoverable winter waste heat annually, with potential to quadruple by 2060 if coupled
with heat pumps and storage.23 In Tianjin, Tencent captures waste heat from servers at
its data center and, with heat pumps, provides hot water for municipal heating.24


ii. Direct air capture

Since carbon emissions are one of the key issues associated with data center
expansion, it is interesting to examine whether direct air capture (DAC) systems could
be operated with waste heat from liquid-cooling systems. DAC facilities have the ability
to operate year-round—a major advantage for data center heat reuse when compared
to the seasonal nature of district heating systems. Further, while costs for DAC
systems are still quite high, there are many commercial contracts to purchase carbon
dioxide (CO₂) removals from the initial suppliers, suggesting that the high cost is not
necessarily a barrier to deployment.²⁵

The primary energy demand in a DAC facility is for heat to regenerate sorbents
and solvents (the material that captures CO₂ from the air). One challenge in using
data center waste heat for DAC is that the sorbents and solvents typically require
temperatures in the vicinity of 90-120 °C to desorb the CO2 in a pure state. At exit
temperatures from data center liquid-cooling systems, producing the steam for
desorption requires either a heat pump or very substantial vacuum. Both need
significant electricity input, as does converting the captured CO₂ to liquid form for
transportation.

Under these conditions the value of the captured CO₂ must be very high to justify
the additional energy. The data center is acting to subsidize the DAC system, rather
than the DAC system subsidizing the data center. This may be a perfectly acceptable
outcome given the apparent high value of CO₂ removed from the air today ($500-
$1000/ton).²⁵

Microsoft—the world’s largest purchaser of CO₂ from DAC—is conducting a test of DAC
using data center heat.²⁶,27 Meta and Alphabet are exploring options in this area as
well.²⁸,29




                                                                         Chapter 2.4 | Heat Reuse   109
ICEF Sustainable Data Centers Roadmap




              iii. Organic Rankin Cycle Power (ORC) electricity generation

              Using waste heat to generate electricity would have significant benefits. Such a
              system would be usable 24/7 and reduce the overall electricity demand of the data
              center. Organic Rankin Cycle Power (ORC) systems use a heat exchanger to transfer
              the cooling heat from a liquid system to an organic fluid that can be expanded to vapor
              to pass through a turbine. The fluid is then condensed again, typically by a cooling
              tower or air cooler. These systems are in routine use for low-temperature geothermal
              power and are being developed for engine heat recovery. In both cases the heat
              sources are higher temperature (typically 80-100 °C) than exit heat from data center
              liquid-cooling systems.30

              This approach has received significant academic attention but is not currently in use
              for data centers. One analysis suggests a payback period of 4-7 years.³¹ However, a
              manufacturer of these systems for engine heat reuse, Vertiv, has sponsored a detailed
              experimental study of its application to data center heat at 58 °C with an atmospheric
              heat sink between 14 and 35 °C.32

              The company found that:

                     “When operating at TH [hot-side temperature] ~58 °C, TL (low-side temperature)
                     ~14 °C, and near full load, the ORC can convert ~2% of the waste heat into
                     mechanical energy. Although this may appear negligible, the best data centers
                     consume ~20% of the IT load to transport the waste heat to the outdoors. The
                     ORC provides this cooling with a net output of mechanical energy creating a
                     significant improvement in data center PUE. The regenerative turbine liquid pump
                     consumes ~50% of the energy output of the expander. When the parasitic load
                     to transport the residual waste heat into ambient air is considered, the ORC as a
                     WHR [waste-heat recovery] system is an energy consumer.

                     That being said, in a data center application the WHR system is the cooling
                     system which must operate continuously as load varies from 0% to 100% and
                     ambient temperature varies according to the prevailing weather conditions
                     predicted based on a century of records. The unstable flow limits at the expander
                     inlet in the subject ORC system fall well within the spring, summer, and fall high
                     temperatures expected in Ashburn, VA. Thus, use of ORC WHR as the sole data
                     center cooling means is precluded.”

              In other words, the system tested was unable to operate stably in temperatures
              expected of temperate zone data centers. Vertiv makes recommendations for how
              these fundamental problems may be overcome, but the challenge is significant when
              considering the relatively low amount of power generated and the anticipated high
              capital cost. This detailed analysis from a commercial supplier suggests why current


  October 2025
  Return to Table of Contents                                                                             110
                                                                   ICEF Sustainable Data Centers Roadmap




implementations are not commercial and why the complexity of this approach is
probably hindering even a demonstration system in a data center today.


iv. Other possible uses of waste heat

Other possible heat hosts for data centers include aquaculture projects, greenhouses
and low temperature industrial processes (such as drying). A large number of possible
applications of this kind exist at temperatures of 60-90 °C,³³ many of which do not
have the seasonality constraints of district heating. However, current projects are
very limited in number and are mostly in Nordic countries. The Green Mountain data
center in Norway is sending waste to the world’s largest land-based trout farm.³⁴ Luleå
University of Technology in Sweden and the University of Notre Dame in the US have
greenhouses that receive heat from data centers.³⁵ The EcoDataCenter in Falun,
Sweden uses waste heat to dry wood for wood pellet production.³⁶ However, most
applications of this kind remain academic exercises only and are probably too small to
attract the attention of new large data centers (>100 MW), which will have liquid cooling
systems large enough to integrate into more complex industrial applications.

C. Current and Planned Projects
The Open Compute Project (OCP) maintains a list of heat reuse projects at data
centers around the world.²,³⁷,³⁸ The numbers are modest. OCP lists only 12 projects
with a capacity of 5 MW or more of heat reuse in operation today and 13 projects
of that size in planning. Almost all the projects are in Northern Europe. Eight of the
planned projects are in Germany, which has a policy requiring heat reuse in large data
centers by 2026.³⁹ Operating and planned projects with data from OCP are shown in
Table 2.4-2.

Some significant investments in heat reuse projects are underway. Google is spending
$1 billion to expand its Hamina, Finland data center and will give the heat for free to the
local community.44 It expects to provide 80% of the heating needs of the community.
(There are no details on the summer heat management approach at this site.) Nordic
data center provider atNorth has announced a hyperscale facility in Finland, which will
open with 60 MW and provide heat to the community, with plans to expand to several
hundred megawatts.⁴⁰ One source suggests that data centers in Europe near existing
district heating networks could be capable of supplying 75 TWh/year—enough for 10%
of the EU’s heating demand by 2030.⁴¹




                                                                         Chapter 2.4 | Heat Reuse    111
ICEF Sustainable Data Centers Roadmap




              Table 2.4-2. Operating and planned heat reuse at data centers (adapted from OCP database38).

                                                                                                   
                                                                                          
               Operating Sites, Built Stage

               NREL                            NREL                          Golden                 Colorado                 5
               Westin Building                 Amazon Web Services           Seattle                Washington               5
               Ericsson                        Ericsson                      Rosersberg             Sweden                  10
               Green Hub                       GreenHub Data                 Stockholm              Sweden                 40
               Stockholm Data Park             Centers                       Stockholm              Sweden                  10
               LUMI Supercomputer              Stockholm Exergi              Kajaani                Finland                 10
               Ficolo                          CSC                           Vantaa                 Finland                 10
               Green Computing                 Ficolo Oy                     Paris                  France                 20
               Algae Farm                      Green IT Solutions            Enge-Sande             Germany                 15
               nLighten                        WindCloud                     Hannover               Germany                  5
               Equinix AM3                     NorthC Datacenters            Amsterdam              Netherlands             14
               DC2-Telemark                    Equinix                       Rjukan                 Norway                 20

               Planned Sites, Planning Stage

               DC Val d Europe                 OVHCloud                      Val d’Europe           France                 7.8
               DC Heated Night Club            Mainova Webhouse              Frankfurt Seckbach     Germany                30
               Equinix FR4, FR6 & FR8          Equinix                       Frankfurt Griesheim    Germany                56
               Franky                          Telehouse                     Frankfurt Gallus       Germany                 14
               Stack 80 MW data Center         Stack Infrastructure          Taunus                 Germany                80
               Data Center at ICE              Stack Infrastructure          Limburg                Germany                35
               Train Station
               Digital Park                    Digital Realty                Frankfurt Fechenheim   Germany                20
               heiCOMACS                       heiCOMACS Forschungszentrum   Heidelberg             Germany                54
               Jupiter Project                 Jülich                        Jülich                 Germany                 15
               Elementica                      Elementica                    Stockholm              Sweden                  21
               EcoDataCenter2                  EcoDataCenter                 Östersund              Sweden                 20
               Qscale Q01 Campus               Qscale                        Quebec                 Canada                 96
               Wyoming Hyperscale              Wyoming Hyperscale            Evanston               Wyoming               120

              In contrast, Meta’s Richland Parish (Holly Ridge), Louisiana data center announcement
              makes no mention of including any heat reuse approaches.⁴² While the project is
              significant (it is projected to be a 4 million ft², $10 billion campus with up to 2 GW
              compute capacity), it is not near a district heating opportunity. The benefits of other
              heat reuse options are apparently not sufficient to warrant investment.

  October 2025
  Return to Table of Contents                                                                                                      112
                                                                                        ICEF Sustainable Data Centers Roadmap




As of 2024, NREL was developing the Urban Renewable Building and Neighborhood
Optimization (URBANopt) platform to analyze the use of waste heat sources within
geographically cohesive building districts. This tool will facilitate integration of waste
heat into district energy systems, enhancing overall energy efficiency.⁴³

Table 2.4-3 summarizes key factors in considering heat reuse projects in countries
around the world.

Table 2.4-3. Heat reuse economic factors by country.

                                   

 USA             Close-coupled           Hybrid cooling yields        New liquid-designed data
                 retrofits, hybrid       positive ROI; immersion      centers could deliver
                 cooling                 retrofits costly⁴³           lower capex/opex
 EU              Free cooling,           12.2% cost savings via       Immersion includes
                 district heat export    heat reuse; 70% chiller      long-term gains; retrofit
                                         reduction via free cooling   less viable
 UK              Free cooling            Similar cost benefits to     Future builds will favor
                 retrofits               EU; policy incentives        hybrid and immersion
                                         still needed                 systems

 Japan/APAC      Hybrid cooling; free    Fewer studies, but           Fastest-growing
                 cooling in cooler       expect similar savings       immersion adoption; cost
                 regions                 when applied                 benefits likely

 China           Hybrid cooling pilots   Retrofitting remains         Large new high-performance
                                         expensive without            computing builds suitable for
                                         pipeline incentives          immersion from start
 India           Hybrid during cooler    Limited data; cooling        Immersion adoption early;
                 seasons                 efficiency still key         local costs variable

 South Korea     District cooling        Waste heat flexible in       Immersion viable in new
                 pairing                 district networks;           developments
                                         economies rising
 Singapore       Free cooling            Tropical climate limits      High-density future data
                                         reuse; focus on cooling      centers may offset higher
                                         energy savings               initial cost

 Russia          Close-coupled           Subsidized energy            New builds likely stick
                 retrofits, free         reduces ROI action           with efficient air; liquid
                 cooling                                              niche
 Finland         Free cooling,           Heat export drives           New builds with
                 district heat export    clear ROI; colder            immersion + heat export
                                         climate favorable            are highly cost-effective




                                                                                                   Chapter 2.4 | Heat Reuse   113
ICEF Sustainable Data Centers Roadmap




             D. Recommendations

                       1. Data center operators should adopt high‑temperature
                          liquid‑cooling systems—such as direct‑chip or immersion
                          cooling—that achieve exit temperatures of 45-70 °C, enabling
                          effective heat reuse in applications, such as district heating.

                       2. National and subnational governments should require feasibility
                          studies for heat reuse in permitting large new data‑center
                          projects and offer incentives, such as fast-track permitting and
                          subsidies, to deploy such systems. National and subnational
                          governments should consider requiring 10-20% heat reuse
                          mandates for new data centers (such as in Germany).

                       3. District heating utilities and municipal planners should proactively
                          partner with data‑center developers to map potential synergies
                          and create or extend thermal infrastructure that connects data
                          centers to buildings, industrial users and aquaculture facilities.

                       4. Heat host industries (e.g., hospitals, laundries, greenhouses and
                          industrial processes) should actively engage with data‑center
                          operators to explore using waste heat for 24/7 applications,
                          including agriculture, drying, aquaculture and wastewater
                          treatment.

                       5. Technology developers and standards organizations should
                          produce guidelines, matchmaking tools and technoeconomic
                          frameworks that facilitate collaboration between data‑center
                          operators and prospective heat hosts, building on the work of
                          the Open Compute Project (OCP) and others.

                       6. Research institutions, utilities and innovative companies
                          should pilot alternative uses and technologies—such as
                          data‑center‑powered DAC systems—evaluating performance
                          and return on investment to increase reuse pathways.




  October 2025
  Return to Table of Contents                                                                    114
                                                                             ICEF Sustainable Data Centers Roadmap




E. References                                            8. Yulin Wang & James Edmondson. Thermal
                                                            Management for Data Centers 2023-2033:
                                                            Technologies, Markets and Opportunities;
                                                            IDTechEx, Boston, Massachusetts, https://www.
                                                            idtechex.com/en/research-report/thermal-
                                                            management-for-data-centers/944 (Accessed
                                                            August 2025).

 1. National Renewable Energy Laboratory (NREL).         9. Tobias Mann. More than a third of enterprise
    High-Performance Computing Data Center Waste            datacenters expect to deploy liquid cooling by
    Heat Reuse; NREL, Golden, Colorado, https://            2026; The Register, San Francisco, California,
    www.nrel.gov/computational-science/waste-heat-          https://www.theregister.com/2024/04/22/register_
    energy-reuse (Accessed August 2025).                    liquid_cooling_survey/ (2024).

 2. Cosimo Pecchioli, Jaime Comella, David               10. BIS Research. Why Data Center Cooling Is the
    Sickinger & Otto VanGeet. Data Centers Heat              Next Big Tech Battleground; MarketResearch.com,
    Reuse 101; Open Computer Project (OCP),                  Rockville, Maryland, https://blog.marketresearch.
    Austin, Texas, https://www.opencompute.org/              com/why-data-center-cooling-is-the-next-big-tech-
    documents/20230623-data-centers-heatreuse-               battleground (2025).
    101-3-2-docx-pdf (2023).
                                                         11. Peter Judge. Air cooling will never go away; Data
 3. Kun Zhou, Xiaolin Yu, Baogang Xie, Hongxi                Center Dynamics, London, United Kingdom,
    Xie & Wei Fu. Immersion cooling technology               https://www.datacenterdynamics.com/en/analysis/
    development status of data center. Sci. Tech.            air-cooling-will-never-go-away/ (2023).
    Energ. Transition 79, 41 (2024). https://doi.
    org/10.2516/stet/2024022.                            12. Kat Henshaw. Intel And Submer Unite To
                                                             Transform Datacenter Heat Re-use To Power
 4. National Renewable Energy Laboratory (NREL).             Municipalities; Submer, Barcelona, Spain, https://
    High-Performance Computing Data Center;                  submer.com/blog/press/intel-and-submer-unite-
    NREL, Golden, Colorado, https://www.nrel.gov/            to-transform-datacenter-heat-re-use-to-power-
    computational-science/hpc-data-center (Accessed          municipalities/ (2022).
    August 2025).
                                                         13. Wikipedia. Aquasar; San Francisco, California,
 5. Yang Jie. Novel Ideas to Cool Data Centers: Liquid       https://en.wikipedia.org/wiki/Aquasar (Accessed
    in Pipes or a Dunking Bath; Wall Street Journal,         August 2025).
    New York, New York, https://www.wsj.com/tech/
    novel-ideas-to-cool-data-centers-liquid-in-pipes-    14. Wikipedia. iDataCool; San Francisco, California,
    or-a-dunking-bath-cdb7a393 (2024).                       https://en.wikipedia.org/wiki/IDataCool (Accessed
                                                             August 2025).
 6. Uptime Institute. Uptime Institute 2024 Cooling
    Systems Survey: Direct Liquid Cooling Results;       15. Sharon Fisher. Data Centers Leverage Cooling to
    Uptime Institute, New York, New York, https://           Heat Homes; Data Center Knowledge (Informa
    datacenter.uptimeinstitute.com/ (2024).                  TechTarget), Boston, Massachusetts, https://www.
                                                             datacenterknowledge.com/cooling/data-centers-
 7. Archive Market Research (AMR). Rear Door                 leverage-cooling-to-heat-homes (2023).
    Heat Exchangers (RDHx) Unlocking Growth
    Potential: Analysis and Forecasts 2025-2033;         16. European Heat Pump Association (EHPA). Waste
    AMR, Pune, Maharashtra, India, https://www.              into wealth: how heat pumps can recycle heat
    archivemarketresearch.com/reports/rear-door-             to save energy - and the EU policy that matters
    heat-exchangers-rdhx-486472 (2025).                      (Position Paper); EHPA, Brussels, Belgium, https://
                                                             www.ehpa.org/wp-content/uploads/2024/12/



                                                                                    Chapter 2.4 | Heat Reuse       115
ICEF Sustainable Data Centers Roadmap


         Waste-into-wealth-through-industrial-heat-pumps-       24. Tencent. Tencent Carbon Neutrality Target and
         report_EHPA_December-2024.pdf (2024).                      Roadmap Report; Tencent, Shenzhen, China,
                                                                    https://static.www.tencent.com/attachments/
     17. International Energy Agency (IEA). District Heating;       TencentCarbonNeutralityTargetandRoadmap
         IEA, Paris, France, https://www.iea.org/energy-
                                                                    Report.pdf (2022).
         system/buildings/district-heating (Accessed
         August 2025).
                                                                25. CDR.fyi. Homepage; New York, New York, https://
                                                                    www.cdr.fyi/ (Accessed August 2025).
    18. US Department of Energy (DOE) Office of Energy
        Efficiency & Renewable Energy (EERE). Combined
                                                                26. Zachary Skidmore. Microsoft pilots use of data
        Heat and Power Technology Fact Sheet Series:
                                                                    center waste heat to power Direct Air Capture
        District Energy Systems Overview; US DOE EERE,
                                                                    systems; Data Center Dynamics, London, United
        Washington, DC, https://www.energy.gov/sites/
                                                                    Kingdom, https://www.datacenterdynamics.com/
        default/files/2021/03/f83/District_Energy_Fact_
                                                                    en/news/microsoft-pilots-use-of-data-center-waste-
        Sheet.pdf (2021).
                                                                    heat-to-power-direct-air-capture-systems/ (2025).
     19. State of Green. District energy: The backbone
                                                                27. Microsoft. 2025 Environmental Sustainability
         of a flexible, resilient and efficient energy
                                                                    Report: Accelerating progress to 2030; Redmond,
         system (White Papers for a Green Transition);
                                                                    Washington, https://cdn-dynmedia-1.microsoft.
         Copenhagen, Denmark, https://dbdh.org/wp-
                                                                    com/is/content/microsoftcorp/microsoft/msc/
         content/uploads/2024/11/SoG_WhitePaper_
                                                                    documents/presentations/CSR/2025-Microsoft-
         DistrictEnergy2024_210x297_V09.pdf (2024).
                                                                    Environmental-Sustainability-Report-PDF.pdf
                                                                    (2025).
    20. Microsoft. Surplus datacenter heat will be
        repurposed to heat homes in Denmark; Redmond,
                                                                28. Sebastian Moss. Meta and Alphabet’s X
        Washington, https://local.microsoft.com/blog/
                                                                    developing direct air capture systems using
        datacenter_heat_repurposed/ (Accessed August
                                                                    data center waste heat; Data Center Dynamics,
        2025).
                                                                    London, United Kingdom, https://www.
                                                                    datacenterdynamics.com/en/news/meta-and-
    21. Terje Solsvik. Denmark’s European Energy signs
                                                                    alphabets-x-developing-direct-air-capture-
        long-term power deals with Microsoft; Reuters,
                                                                    systems-using-data-center-waste-heat/ (2024).
        London, United Kingdom, https://www.reuters.
        com/business/energy/denmarks-european-
                                                                29. Reed Albergotti. Amazon AI data centers could
        energy-signs-long-term-power-deals-with-
                                                                    double as carbon capture machines; Semafor,
        microsoft-2024-06-12/ (2024).
                                                                    New York, New York, https://www.semafor.com/
                                                                    article/12/01/2024/amazon-ai-data-centers-to-
    22. Tom Kerr. CHP/DHC Country Scorecard: United
                                                                    double-as-carbon-capture-machines (2024)
        States; International Energy Agency (IEA)
        International CHP/DHC Collaborative, Paris,
                                                                30. Ormat. Geothermal power: Ormat is a world
        France, https://www.energy.gov/sites/prod/
                                                                    class developer with unrivaled expertise Reno,
        files/2013/11/f4/chp_profile_united_states.pdf
                                                                    Nevada, https://www.ormat.com/en/renewables/
        (2013).
                                                                    geothermal/main/ (Accessed August 2025).
    23. Siyue Guo & Shiyan Chang. Waste heat
                                                                31. Yu Him (Mike) Au, Olivia Lattanzi, Daniel Seeley
        recovery of data centers for urban heating in
                                                                    & Claire Victor. A Comprehensive Mechanical
        China; Tsinghua University Institute of Energy,
                                                                    Engineering Perspective on the Implementation of
        Environment and Economy, Beijing, China,
                                                                    an Organic Rankine Cycle for Data Center Waste
        https://c2e2.unepccc.org/wp-content/uploads/
                                                                    Heat Recovery; Worcester Polytechnic Institute
        sites/3/2024/11/guo-siyu-ses2024-submit-waste-
                                                                    (WPI), Worcester, Massachusetts, https://cpb-us-w2.
        heat-recovery-of-data-centers-for-urban-heating-
                                                                    wpmucdn.com/wp.wpi.edu/dist/9/451/files/2021/04/
        in-china.pdf (2024).
                                                                    R_3CQ8vKgrQkLQbWa_DataCenterORC_MQP_
                                                                    Sustainability.pdf (2024).

  October 2025
  Return to Table of Contents                                                                                             116
                                                                               ICEF Sustainable Data Centers Roadmap


32. Russell Tipton, Gregory Kremer & Muhammad                 requirements-under-new-german-energy-
    Ali. Experimental lessons of an organic Rankine           efficiency-act (2023).
    cycle applied for waste heat recovery in a data
    center environment (Vertiv White Paper); Vertiv        40. Peter Judge. atNorth announces 60MW+ data
    Group Corp., Westerville, Ohio, https://www.vertiv.        center in Finland - with heat reuse; Data Center
    com/49d45e/globalassets/documents/white-                   Dynamics, London, United Kingdom, https://
    papers/vertiv-experimental-lessons-of-organic-             www.datacenterdynamics.com/en/news/atnorth-
    rankine-wp-en-na-sl-71085-web_383464_0.pdf                 announces-60mw-data-center-in-finland-with-
    (2023).                                                    heat-reuse/ (2023).

33. Carrie A. Schoeneberger, Colin A. McMillan,            41. Edward Wheatcroft, Henry Wynn, Kristina
    Parthiv Kurup, Sertac Akar, Robert Margolis &              Lygnerud & Giorgio Bonvicini. The role of low
    Eric Masanet. Solar for industrial process heat: A         temperature waste heat recovery in achieving
    review of technologies, analysis approaches, and           2050 goals: a policy positioning paper.
    potential applications in the United States. Energy        arXiv:1912.06558 (2019). https://doi.org/10.48550/
    206, 118083 (2020). https://doi.org/10.1016/j.             arXiv.1912.06558.
    energy.2020.118083.
                                                           42. Hiller, Jennifer. “The AI Data-Center Boom Is
34. Sten Falkum. The world’s largest land-based trout          Coming to America’s Heartland.” Wall Street
    farm will use waste heat from data center; Hima            Journal, March 30, 2025. https://www.wsj.com/
    Seafood, Oslo, Norway, https://himaseafood.com/            business/energy-oil/the-ai-
    trout-farm-will-use-waste-heat-from-data-center/           data-center-boom-is-coming-to-americas-
    (Accessed August 2025).                                    heartland-eb060a32?gaa_at=eafs&gaa_n=AS
                                                               WzDAgtlAgtzImchjcQcHTomvQuXR6UEu9tIfxd
35. Richard Pallardy. Reusing Waste Heat from Data             xsQEZq2acTtvfiaLKxhgjhsB6Rw%3D&gaa_ts=6
    Centers to Make Things Grow; Information Week              8e25e81&gaa_sig=EXW2J5PJLVZZRfgaZO2kB
    (Informa TechTarget), Boston, Massachusetts,               1hsqzGOQENcYy7oHYDtmE1RnSTZlcAoKZuw0
    https://www.informationweek.com/sustainability/            aS81CksHScdqGtANmVDrgAMSzPDug%3D%3D
    reusing-waste-heat-from-data-centers-to-make-              (2025).
    things-grow (2024).
                                                           43. Data Center Frontier. Hybrid Cooling: A Cost
36. Eco Data Center. EcoDataCenter 1: A large-scale            and ROI Analysis Lawrenceville, New Jersey,
    data center site for HPC, AI in Falun, Sweden;             https://www.datacenterfrontier.com/sponsored/
    Falun, Sweden, https://ecodatacenter.tech/data-            article/55289185/trane-hybrid-cooling-a-cost-and-
    center/ecodatacenter-1 (Accessed August 2025).             roi-analysis (2025).

37. Bharath Ramakrishnan & Jaime Comella. Heat             44. Matthew Goodings. Google launches heat
    Reuse; Open Compute Project (OCP), Austin,                 recovery project at data center in Hamina, Finland,
    Texas, https://www.opencompute.org/projects/               https://www.datacenterdynamics.com/en/news/
    heat-reuse (Accessed August 2025).                         google-launches-heat-recovery-project-at-data-
                                                               center-in-hamina-finland/ (2024).
38. Open Compute Project (OCP). 2024-08_OCP-
    HR_Data-Centers-with-Heat-Reuse-data base;
    OCP, Austin, Texas, https://www.opencompute.
    org/w/index.php?title=Cooling_Environments/
    Heat_Reuse (Accessed August 2025).

39. Rostyslav Telyatnykov, Thomas Burmeister & Petra
    Karin Iffert (née Kistner). Data center requirements
    under the new German Energy Efficiency Act;
    White and Case LLP, New York, New York https://
    www.whitecase.com/insight-alert/data-center-



                                                                                      Chapter 2.4 | Heat Reuse      117
ICEF Sustainable Data Centers Roadmap




              TEXT BOX

              Data Center Energy
              Efficiency Metrics
              Eric Masanet



             Over the past two decades, numerous data center energy efficiency metrics have
             been proposed, yet arguably only one has been adopted on a widespread basis
             across data center operators, regions and data center types.

             This metric is known as “power usage effectiveness” or PUE. First introduced
             in 2007 by the Green Grid,1 and later institutionalized in the ISO/IEC 30134-2
             standard,2 PUE is calculated as the ratio of a data center’s total energy use to
             the energy use of its IT equipment alone (see Chapter 2.3 of this Roadmap). As
             such, it provides a measure of how much energy goes to non-IT end uses that do
             not provide business value. Its theoretical lower limit is 1.0. Several hyperscale
             operators (e.g., Google, Meta and AWS) regularly achieve fleet averages
             approaching PUEs of 1.1.

             However, PUE does not capture the efficiency of IT equipment nor the efficiency of
             IT workloads in the data center. Indeed, two data centers with the same PUE can
             have substantially different IT equipment and workload efficiencies, meaning that
             PUE cannot be used as a stand-alone comparison between data centers.3 (See
             Chapter 2.1 of this Roadmap).

             The “IT power usage effectiveness” (ITUE) metric aims to better capture how
             much rack power results in useful computations. It is calculated as the ratio of
             total energy into IT equipment to the energy use of IT compute components
             alone. Multiplying ITUE by PUE results in a metric known as “total power usage
             effectiveness” (TUE), which is the ratio of total data center energy use to the
             energy use of IT compute components alone. While ITUE and TUE were proposed
             and demonstrated around 15 years ago, reporting of either is difficult to find.4,5

             ITUE and TUE can capture the efficiency of providing power to compute
             components; however, they fall short of measuring the useful work actually done
             by these components. To address this gap, several metrics have been proposed to
             quantify workload-level energy efficiencies, including the Green Grid’s “data center
